New "Line.mdv201_connector" bus1=_mdv_sub_1_lsb bus2=mdv201 length=0.001 r1=0.001 r0=0.001 x1=0.01 x0=0.01 C1=0 C0=0 units=km enabled=true phases=3
New "Line.mdv201_hn_2_793_abc1023346_sw" bus1=mdv201 bus2=mdv201_hn_2_793_abc1023346_int length=0.001 Switch=True units=km enabled=true phases=3
New "Line.mdv201_hn_2_793_abc1023346" bus1=mdv201_hn_2_793_abc1023346_int bus2=1023346 length=0.04572 geometry=3PH_HORIZ_LG_1C-AL_556_19STRAL_556_19STRAL_556_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=619 emergamps=743 units=km enabled=true phases=3
New "Line.sw-hn_2_793_sw" bus1=1023346 bus2=mdv201_796usd_int length=0.001 Switch=True units=km enabled=true phases=3
New "Line.mdv201_796usd" bus1=mdv201_796usd_int bus2=796 length=0.001524 geometry=3PH_HORIZ_LG_1C-BUSBARBUSBARBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=3
New "Line.mdv201_hn_2_794_abc791" bus1=796 bus2=791 length=0.0597408 geometry=3PH_HORIZ_LG_1C-AL_556_19STRAL_556_19STRAL_556_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=619 emergamps=743 units=km enabled=true phases=3
New "Line.mdv201_hn_2_795_abc788" bus1=791 bus2=788 length=0.0667512 geometry=3PH_HORIZ_LG_1C-AL_556_19STRAL_556_19STRAL_556_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=619 emergamps=743 units=km enabled=true phases=3
New "Line.mdv201_hn_2_796_abc782" bus1=788 bus2=782 length=0.0679704 geometry=3PH_VERT_1C-AL_556_19STRAL_556_19STRAL_556_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=619 emergamps=743 units=km enabled=true phases=3
New "Line.mdv201_hn_2_808_abc783" bus1=782 bus2=783 length=0.0573024 geometry=3PH_VERT_1C-AL_556_19STRAL_556_19STRAL_556_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=619 emergamps=743 units=km enabled=true phases=3
New "Line.mdv201_hn_2_809_abc861" bus1=783 bus2=861 length=0.0585216 geometry=3PH_VERT_1C-AL_556_19STRAL_556_19STRAL_556_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=619 emergamps=743 units=km enabled=true phases=3
New "Line.mdv201_hn_2_810_abc63685" bus1=861 bus2=63685 length=0.0734568 geometry=3PH_VERT_1C-AL_556_19STRAL_556_19STRAL_556_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=619 emergamps=743 units=km enabled=true phases=3
New "Line.mdv201_hn_2_811_abc63638" bus1=63685 bus2=63638 length=0.0938784 geometry=3PH_HORIZ_LG_1C-AL_556_19STRAL_556_19STRAL_556_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=619 emergamps=743 units=km enabled=true phases=3
New "Line.mdv201_1010727fuse" bus1=63638.1 bus2=1010727.1 length=0.001524 geometry=1PH-BUSBARNONENONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_424_a784" bus1=1010727.1 bus2=784.1 length=0.0932688 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_424_a784-1a0" bus1=x_784.1 bus2=x_784_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_424_a784-1a1" bus1=x_784.1 bus2=x_784_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_423_a785" bus1=784.1 bus2=785.1 length=0.0469392 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_423_a785-1a0" bus1=x_785.1 bus2=x_785_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_422_a790" bus1=785.1 bus2=790.1 length=0.0469392 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_422_a790-1a0" bus1=x_790.1 bus2=x_790_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_422_a790-1a1" bus1=x_790.1 bus2=x_790_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_991_a798" bus1=790.1 bus2=798.1 length=0.0420624 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_hn_2_421_a808" bus1=798.1 bus2=808.1 length=0.0405384 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_421_a808-1a0" bus1=x_808.1 bus2=x_808_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_420_a814" bus1=808.1 bus2=814.1 length=0.028956 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_420_a814-1a0" bus1=x_814.1 bus2=x_814_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_420_a814-1a1" bus1=x_814.1 bus2=x_814_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_420_a814-1a2" bus1=x_814.1 bus2=x_814_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_419_a827" bus1=814.1 bus2=827.1 length=0.0536448 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_419_a827-1a0" bus1=x_827.1 bus2=x_827_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_418_a835" bus1=827.1 bus2=835.1 length=0.0527304 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_418_a835-1a0" bus1=x_835.1 bus2=x_835_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_418_a835-1a1" bus1=x_835.1 bus2=x_835_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_417_a842" bus1=835.1 bus2=842.1 length=0.048768 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_417_a842-1a0" bus1=x_842.1 bus2=x_842_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_416_a844" bus1=842.1 bus2=844.1 length=0.04572 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_416_a844-1a0" bus1=x_844.1 bus2=x_844_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_416_a844-1a1" bus1=x_844.1 bus2=x_844_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_415_a845" bus1=844.1 bus2=845.1 length=0.04572 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_hn_2_414_a843" bus1=844.1 bus2=843.1 length=0.057912 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_414_a843-1a0" bus1=x_843.1 bus2=x_843_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_413_a838" bus1=843.1 bus2=838.1 length=0.042672 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_413_a838-1a0" bus1=x_838.1 bus2=x_838_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_413_a838-1a1" bus1=x_838.1 bus2=x_838_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_413_a838-1a2" bus1=x_838.1 bus2=x_838_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_412_a832" bus1=838.1 bus2=832.1 length=0.0524256 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_412_a832-1a0" bus1=x_832.1 bus2=x_832_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_412_a832-1a1" bus1=x_832.1 bus2=x_832_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_412_a832-1a2" bus1=x_832.1 bus2=x_832_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_411_a828" bus1=832.1 bus2=828.1 length=0.044196 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_411_a828-1a0" bus1=x_828.1 bus2=x_828_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_411_a828-1a1" bus1=x_828.1 bus2=x_828_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_411_a828-1a2" bus1=x_828.1 bus2=x_828_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_410_a819" bus1=828.1 bus2=819.1 length=0.047244 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_410_a819-1a0" bus1=x_819.1 bus2=x_819_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_410_a819-1a1" bus1=x_819.1 bus2=x_819_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_410_a819-1a2" bus1=x_819.1 bus2=x_819_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_409_a820" bus1=819.1 bus2=820.1 length=0.0545592 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_409_a820-1a0" bus1=x_820.1 bus2=x_820_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_409_a820-1a1" bus1=x_820.1 bus2=x_820_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1010729fuse" bus1=798.1 bus2=1010729.1 length=0.001524 geometry=1PH-BUSBARNONENONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2p026_a1010728" bus1=1010729.1 bus2=1010728.1 length=0.042672 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_hn_2p028_a1160489" bus1=1010728.1 bus2=1160489.1 length=0.1197864 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.hn_2p028_sw" bus1=1160489.1 bus2=mdv201_795elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_795elb" bus1=mdv201_795elb_int.1 bus2=795.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.s_mdv201_795elb-1a0" bus1=x_795.1 bus2=x_795_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_795elb-1a1" bus1=x_795.1 bus2=x_795_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_436_abc63639" bus1=63638 bus2=63639 length=0.0423672 geometry=3PH_HORIZ_LG_1C-AL_556_19STRAL_556_19STRAL_556_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=619 emergamps=743 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_436_abc63639-1b0" bus1=x_63639.2 bus2=x_63639_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_435_abc63643" bus1=63639 bus2=63643 length=0.0606552 geometry=3PH_HORIZ_LG_1C-AL_556_19STRAL_556_19STRAL_556_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=619 emergamps=743 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_435_abc63643-1b0" bus1=x_63643.2 bus2=x_63643_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_435_abc63643-1b1" bus1=x_63643.2 bus2=x_63643_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_434_abc63645" bus1=63643 bus2=63645 length=0.0612648 geometry=3PH_HORIZ_LG_1C-AL_556_19STRAL_556_19STRAL_556_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=619 emergamps=743 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_434_abc63645-1b0" bus1=x_63645.2 bus2=x_63645_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_434_abc63645-1b1" bus1=x_63645.2 bus2=x_63645_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_408_abc63655" bus1=63645 bus2=63655 length=0.06096 geometry=3PH_HORIZ_LG_1C-AL_556_19STRAL_556_19STRAL_556_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=619 emergamps=743 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_408_abc63655-1b0" bus1=x_63655.2 bus2=x_63655_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_408_abc63655-1b1" bus1=x_63655.2 bus2=x_63655_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_395_abc63657" bus1=63655 bus2=63657 length=0.0691896 geometry=3PH_VERT_1C-AL_556_19STRAL_556_19STRAL_556_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=619 emergamps=743 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_395_abc63657-1b0" bus1=x_63657.2 bus2=x_63657_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_394_abc63658" bus1=63657 bus2=63658 length=0.0381 geometry=3PH_VERT_1C-AL_556_19STRAL_556_19STRAL_556_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=619 emergamps=743 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_394_abc63658-1b0" bus1=x_63658.2 bus2=x_63658_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_393_abc63659" bus1=63658 bus2=63659 length=0.0539496 geometry=3PH_VERT_1C-AL_556_19STRAL_556_19STRAL_556_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=619 emergamps=743 units=km enabled=true phases=3
New "Line.sw-hn_2_393_sw" bus1=63659 bus2=mdv201_107109usd_int length=0.001 Switch=True units=km enabled=true phases=3
New "Line.mdv201_107109usd" bus1=mdv201_107109usd_int bus2=107109 length=0.001524 geometry=3PH_HORIZ_LG_1C-BUSBARBUSBARBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=3
New "Line.mdv201_hn_2_145_abc63662" bus1=107109 bus2=63662 length=0.054864 geometry=3PH_VERT_1C-AL_556_19STRAL_556_19STRAL_556_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=619 emergamps=743 units=km enabled=true phases=3
New "Line.mdv201_hn_2_146_abc63663" bus1=63662 bus2=63663 length=0.0749808 geometry=3PH_VERT_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_146_abc63663-1a0" bus1=x_63663.1 bus2=x_63663_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_015_abc63665" bus1=63663 bus2=63665 length=0.077724 geometry=3PH_HORIZ_LG_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_015_abc63665-1a0" bus1=x_63665.1 bus2=x_63665_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_015_abc63665-1a1" bus1=x_63665.1 bus2=x_63665_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_016_abc63680" bus1=63665 bus2=63680 length=0.057912 geometry=3PH_HORIZ_LG_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_016_abc63680-1c0" bus1=x_63680.3 bus2=x_63680_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_291_abc63681" bus1=63680 bus2=63681 length=0.059436 geometry=3PH_HORIZ_LG_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_291_abc63681-1a0" bus1=x_63681.1 bus2=x_63681_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_291_abc63681-1a1" bus1=x_63681.1 bus2=x_63681_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_291_abc63681-1a2" bus1=x_63681.1 bus2=x_63681_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_293_abc63684" bus1=63681 bus2=63684 length=0.0707136 geometry=3PH_VERT_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.mdv201_1144263fuse" bus1=63684.1 bus2=1144263.1 length=0.001524 geometry=1PH-BUSBARNONENONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.s_mdv201_1144263fuse-1a0" bus1=x_1144263.1 bus2=x_1144263_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_1144263fuse-1a1" bus1=x_1144263.1 bus2=x_1144263_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_1144263fuse-1a2" bus1=x_1144263.1 bus2=x_1144263_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_1144263fuse-1a3" bus1=x_1144263.1 bus2=x_1144263_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_725_a1144264" bus1=1144263.1 bus2=1144264.1 length=0.0566928 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_725_a1144264-1a0" bus1=x_1144264.1 bus2=x_1144264_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_725_a1144264-1a1" bus1=x_1144264.1 bus2=x_1144264_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_725_a1144264-1a2" bus1=x_1144264.1 bus2=x_1144264_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_725_a1144264-1a3" bus1=x_1144264.1 bus2=x_1144264_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_726_a63675" bus1=1144264.1 bus2=63675.1 length=0.0499872 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_726_a63675-1a0" bus1=x_63675.1 bus2=x_63675_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_726_a63675-1a1" bus1=x_63675.1 bus2=x_63675_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_726_a63675-1a2" bus1=x_63675.1 bus2=x_63675_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_726_a63675-1a3" bus1=x_63675.1 bus2=x_63675_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_613_abc63682" bus1=63684 bus2=63682 length=0.0435864 geometry=3PH_VERT_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_613_abc63682-1a0" bus1=x_63682.1 bus2=x_63682_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_614_abc28232" bus1=63682 bus2=28232 length=0.0448056 geometry=3PH_HORIZ_LG_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.mdv201_hn_2_616_abc28226" bus1=28232 bus2=28226 length=0.0405384 geometry=3PH_HORIZ_LG_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_616_abc28226-1c0" bus1=x_28226.3 bus2=x_28226_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_616_abc28226-1c1" bus1=x_28226.3 bus2=x_28226_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1144262fuse" bus1=28226.3 bus2=1144262.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_620_c28227" bus1=1144262.3 bus2=28227.3 length=0.0509016 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_620_c28227-1c0" bus1=x_28227.3 bus2=x_28227_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_620_c28227-1c1" bus1=x_28227.3 bus2=x_28227_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_620_c28227-1c2" bus1=x_28227.3 bus2=x_28227_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_621_c28222" bus1=28227.3 bus2=28222.3 length=0.051816 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_621_c28222-1c0" bus1=x_28222.3 bus2=x_28222_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_621_c28222-1c1" bus1=x_28222.3 bus2=x_28222_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_622_c28223" bus1=28222.3 bus2=28223.3 length=0.0612648 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_622_c28223-1c0" bus1=x_28223.3 bus2=x_28223_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_622_c28223-1c1" bus1=x_28223.3 bus2=x_28223_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_622_c28223-1c2" bus1=x_28223.3 bus2=x_28223_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_622_c28223-1c3" bus1=x_28223.3 bus2=x_28223_4.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_622_c28223-1c4" bus1=x_28223.3 bus2=x_28223_5.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_623_c14865" bus1=28223.3 bus2=14865.3 length=0.0752856 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_623_c14865-1c0" bus1=x_14865.3 bus2=x_14865_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_623_c14865-1c1" bus1=x_14865.3 bus2=x_14865_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_624_c14866" bus1=14865.3 bus2=14866.3 length=0.0643128 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_624_c14866-1c0" bus1=x_14866.3 bus2=x_14866_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_624_c14866-1c1" bus1=x_14866.3 bus2=x_14866_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_624_c14866-1c2" bus1=x_14866.3 bus2=x_14866_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_625_c14882" bus1=14866.3 bus2=14882.3 length=0.0326136 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_625_c14882-1c0" bus1=x_14882.3 bus2=x_14882_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_626_c14867" bus1=14882.3 bus2=14867.3 length=0.06096 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_626_c14867-1c0" bus1=x_14867.3 bus2=x_14867_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_626_c14867-1c1" bus1=x_14867.3 bus2=x_14867_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_627_c14868" bus1=14867.3 bus2=14868.3 length=0.0310896 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_627_c14868-1c0" bus1=x_14868.3 bus2=x_14868_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_617_abc28224" bus1=28226 bus2=28224 length=0.0493776 geometry=3PH_HORIZ_LG_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.mdv201_hn_2_618_abc28220" bus1=28224 bus2=28220 length=0.0338328 geometry=3PH_HORIZ_LG_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_618_abc28220-1a0" bus1=x_28220.1 bus2=x_28220_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_618_abc28220-1a1" bus1=x_28220.1 bus2=x_28220_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_618_abc28220-1a2" bus1=x_28220.1 bus2=x_28220_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_619_abc52526" bus1=28220 bus2=52526 length=0.0664464 geometry=3PH_VERT_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.mdv201_105409fuse" bus1=52526 bus2=105409 length=0.001524 geometry=3PH_HORIZ_LG_1C-BUSBARBUSBARBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=3
New "Line.s_mdv201_105409fuse-1c0" bus1=x_105409.3 bus2=x_105409_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_105409fuse-1c1" bus1=x_105409.3 bus2=x_105409_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_705_abc52524" bus1=105409 bus2=52524 length=0.0414528 geometry=3PH_VERT_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_705_abc52524-1a0" bus1=x_52524.1 bus2=x_52524_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_705_abc52524-1a1" bus1=x_52524.1 bus2=x_52524_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_816_abc14879" bus1=52524 bus2=14879 length=0.0691896 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_816_abc14879-1a0" bus1=x_14879.1 bus2=x_14879_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_816_abc14879-1a1" bus1=x_14879.1 bus2=x_14879_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1140227fuse" bus1=14879.1 bus2=1140227.1 length=0.001524 geometry=1PH-BUSBARNONENONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_827_a14873" bus1=1140227.1 bus2=14873.1 length=0.0408432 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_827_a14873-1a0" bus1=x_14873.1 bus2=x_14873_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_827_a14873-1a1" bus1=x_14873.1 bus2=x_14873_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_827_a14873-1a2" bus1=x_14873.1 bus2=x_14873_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_830_a14875" bus1=14873.1 bus2=14875.1 length=0.0316992 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_830_a14875-1a0" bus1=x_14875.1 bus2=x_14875_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_817_abc14880" bus1=14879 bus2=14880 length=0.0710184 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_817_abc14880-1a0" bus1=x_14880.1 bus2=x_14880_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_818_abc63707" bus1=14880 bus2=63707 length=0.0588264 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.mdv201_hn_2_819_abc8177" bus1=63707 bus2=8177 length=0.0710184 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_819_abc8177-1a0" bus1=x_8177.1 bus2=x_8177_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_286_abc8178" bus1=8177 bus2=8178 length=0.0813816 geometry=3PH_VERT_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_286_abc8178-1a0" bus1=x_8178.1 bus2=x_8178_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_286_abc8178-1a1" bus1=x_8178.1 bus2=x_8178_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_285_abc8181" bus1=8178 bus2=8181 length=0.0615696 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.mdv201_1144256fuse" bus1=8181.1 bus2=1144256.1 length=0.001524 geometry=1PH-BUSBARNONENONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_303_a1144255" bus1=1144256.1 bus2=1144255.1 length=0.0978408 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_303_a1144255-1a0" bus1=x_1144255.1 bus2=x_1144255_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_304_a8174" bus1=1144255.1 bus2=8174.1 length=0.08382 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_304_a8174-1a0" bus1=x_8174.1 bus2=x_8174_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_304_a8174-1a1" bus1=x_8174.1 bus2=x_8174_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_113_abc8184" bus1=8181 bus2=8184 length=0.0847344 geometry=3PH_VERT_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_113_abc8184-1a0" bus1=x_8184.1 bus2=x_8184_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1144230fuse" bus1=8184.1 bus2=1144230.1 length=0.001524 geometry=1PH-BUSBARNONENONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_280_a8185" bus1=1144230.1 bus2=8185.1 length=0.0423672 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_hn_2_281_a8186" bus1=8185.1 bus2=8186.1 length=0.0826008 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_281_a8186-1a0" bus1=x_8186.1 bus2=x_8186_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_281_a8186-1a1" bus1=x_8186.1 bus2=x_8186_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_070_a1144231" bus1=1144230.1 bus2=1144231.1 length=0.0310896 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_070_a1144231-1a0" bus1=x_1144231.1 bus2=x_1144231_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_21023_a8193" bus1=1144231.1 bus2=8193.1 length=0.050292 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_21023_a8193-1a0" bus1=x_8193.1 bus2=x_8193_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_072_a8187" bus1=8193.1 bus2=8187.1 length=0.0673608 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_072_a8187-1a0" bus1=x_8187.1 bus2=x_8187_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_072_a8187-1a1" bus1=x_8187.1 bus2=x_8187_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_075_a14842" bus1=8187.1 bus2=14842.1 length=0.06096 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_hn_2_076_a14843" bus1=14842.1 bus2=14843.1 length=0.0618744 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_076_a14843-1a0" bus1=x_14843.1 bus2=x_14843_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_073_a8183" bus1=8187.1 bus2=8183.1 length=0.0569976 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_073_a8183-1a0" bus1=x_8183.1 bus2=x_8183_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_073_a8183-1a1" bus1=x_8183.1 bus2=x_8183_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_074_a8182" bus1=8183.1 bus2=8182.1 length=0.0829056 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_074_a8182-1a0" bus1=x_8182.1 bus2=x_8182_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_069_abc14841" bus1=8184 bus2=14841 length=0.0688848 geometry=3PH_VERT_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.mdv201_hn_2_068_abc14845" bus1=14841 bus2=14845 length=0.0573024 geometry=3PH_VERT_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_068_abc14845-1a0" bus1=x_14845.1 bus2=x_14845_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_068_abc14845-1a1" bus1=x_14845.1 bus2=x_14845_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_067_abc14836" bus1=14845 bus2=14836 length=0.100584 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_067_abc14836-1a0" bus1=x_14836.1 bus2=x_14836_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_067_abc14836-1a1" bus1=x_14836.1 bus2=x_14836_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_067_abc14836-1a2" bus1=x_14836.1 bus2=x_14836_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_067_abc14836-1a3" bus1=x_14836.1 bus2=x_14836_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_067_abc14836-1c0" bus1=x_14836.3 bus2=x_14836_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_066_abc14832" bus1=14836 bus2=14832 length=0.1161288 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_066_abc14832-1a0" bus1=x_14832.1 bus2=x_14832_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_916_abc14828" bus1=14832 bus2=14828 length=0.0408432 geometry=3PH_VERT_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.mdv201_1144249fuse" bus1=14828.3 bus2=1144249.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_328_c14830" bus1=1144249.3 bus2=14830.3 length=0.0140208 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_328_c14830-1c0" bus1=x_14830.3 bus2=x_14830_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_328_c14830-1c1" bus1=x_14830.3 bus2=x_14830_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_152_c14831" bus1=14830.3 bus2=14831.3 length=0.0460248 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_hn_2_151_c14833" bus1=14831.3 bus2=14833.3 length=0.102108 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_151_c14833-1c0" bus1=x_14833.3 bus2=x_14833_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_151_c14833-1c1" bus1=x_14833.3 bus2=x_14833_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_151_c14833-1c2" bus1=x_14833.3 bus2=x_14833_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_151_c14833-1c3" bus1=x_14833.3 bus2=x_14833_4.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_212_c14834" bus1=14833.3 bus2=14834.3 length=0.0810768 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_100475fuse" bus1=14834.3 bus2=100475.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_232_c14835" bus1=100475.3 bus2=14835.3 length=0.0707136 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_232_c14835-1c0" bus1=x_14835.3 bus2=x_14835_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_232_c14835-1c1" bus1=x_14835.3 bus2=x_14835_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_324_c14844" bus1=14835.3 bus2=14844.3 length=0.0414528 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_324_c14844-1c0" bus1=x_14844.3 bus2=x_14844_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_102188fuse" bus1=14834.3 bus2=102188.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_317_c28271" bus1=102188.3 bus2=28271.3 length=0.0710184 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_hn_2_318_c28272" bus1=28271.3 bus2=28272.3 length=0.070104 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_318_c28272-1c0" bus1=x_28272.3 bus2=x_28272_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_318_c28272-1c1" bus1=x_28272.3 bus2=x_28272_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_903_c28273" bus1=28271.3 bus2=28273.3 length=0.0496824 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_903_c28273-1c0" bus1=x_28273.3 bus2=x_28273_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_903_c28273-1c1" bus1=x_28273.3 bus2=x_28273_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_903_c28273-1c2" bus1=x_28273.3 bus2=x_28273_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_150_c28297" bus1=14834.3 bus2=28297.3 length=0.0338328 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_hn_2_149_c28298" bus1=28297.3 bus2=28298.3 length=0.0941832 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_hn_2_148_c14837" bus1=28298.3 bus2=14837.3 length=0.0999744 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_148_c14837-1c0" bus1=x_14837.3 bus2=x_14837_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_148_c14837-1c1" bus1=x_14837.3 bus2=x_14837_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_771_c14839" bus1=14837.3 bus2=14839.3 length=0.018288 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_100478fuse" bus1=14839.3 bus2=100478.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_772_c14846" bus1=100478.3 bus2=14846.3 length=0.0862584 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_772_c14846-1c0" bus1=x_14846.3 bus2=x_14846_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_290_c14838" bus1=14837.3 bus2=14838.3 length=0.0682752 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_290_c14838-1c0" bus1=x_14838.3 bus2=x_14838_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_147_c14840" bus1=14838.3 bus2=14840.3 length=0.054864 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_147_c14840-1c0" bus1=x_14840.3 bus2=x_14840_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_147_c14840-1c1" bus1=x_14840.3 bus2=x_14840_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_147_c14840-1c2" bus1=x_14840.3 bus2=x_14840_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_147_c14840-1c3" bus1=x_14840.3 bus2=x_14840_4.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_147_c14840-1c4" bus1=x_14840.3 bus2=x_14840_5.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_147_c14840-1c5" bus1=x_14840.3 bus2=x_14840_6.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_130_c1173573" bus1=14840.3 bus2=1173573.3 length=0.0600456 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_100477fuse" bus1=14837.3 bus2=100477.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_077_c28274" bus1=100477.3 bus2=28274.3 length=0.0762 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_hn_2_078_c28275" bus1=28274.3 bus2=28275.3 length=0.0603504 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_078_c28275-1c0" bus1=x_28275.3 bus2=x_28275_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_078_c28275-1c1" bus1=x_28275.3 bus2=x_28275_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_078_c28275-1c2" bus1=x_28275.3 bus2=x_28275_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_100476fuse" bus1=28297.3 bus2=100476.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_320_c28302" bus1=100476.3 bus2=28302.3 length=0.044196 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_320_c28302-1c0" bus1=x_28302.3 bus2=x_28302_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_153_b14829" bus1=14828.2 bus2=14829.2 length=0.0536448 geometry=1PH-NONECU_#6_1STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_153_b14829-1b0" bus1=x_14829.2 bus2=x_14829_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_153_b14829-1b1" bus1=x_14829.2 bus2=x_14829_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_153_b14829-1b2" bus1=x_14829.2 bus2=x_14829_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_154_b62298" bus1=14829.2 bus2=62298.2 length=0.0734568 geometry=1PH-NONECU_#6_1STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_154_b62298-1b0" bus1=x_62298.2 bus2=x_62298_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_154_b62298-1b1" bus1=x_62298.2 bus2=x_62298_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_154_b62298-1b2" bus1=x_62298.2 bus2=x_62298_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1144244fuse" bus1=62298.2 bus2=1144244.2 length=0.001524 geometry=1PH-NONEBUSBARNONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_21032_b62295" bus1=1144244.2 bus2=62295.2 length=0.0576072 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_21032_b62295-1b0" bus1=x_62295.2 bus2=x_62295_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_327_b62296" bus1=62295.2 bus2=62296.2 length=0.039624 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_327_b62296-1b0" bus1=x_62296.2 bus2=x_62296_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_301_b62297" bus1=62298.2 bus2=62297.2 length=0.06096 geometry=1PH-NONECU_#6_1STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_1149715fuse" bus1=62297.2 bus2=1149715.2 length=0.001524 geometry=1PH-NONEBUSBARNONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_929_b1144245" bus1=1149715.2 bus2=1144245.2 length=0.03048 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_hn_2_930_b62301" bus1=1144245.2 bus2=62301.2 length=0.074676 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_930_b62301-1b0" bus1=x_62301.2 bus2=x_62301_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_930_b62301-1b1" bus1=x_62301.2 bus2=x_62301_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_155_b39757" bus1=62297.2 bus2=39757.2 length=0.0460248 geometry=1PH-NONECU_#6_1STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_155_b39757-1b0" bus1=x_39757.2 bus2=x_39757_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_155_b39757-1b1" bus1=x_39757.2 bus2=x_39757_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_155_b39757-1b2" bus1=x_39757.2 bus2=x_39757_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_156_b39758" bus1=39757.2 bus2=39758.2 length=0.0890016 geometry=1PH-NONECU_#6_1STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_156_b39758-1b0" bus1=x_39758.2 bus2=x_39758_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_156_b39758-1b1" bus1=x_39758.2 bus2=x_39758_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_157_b14989" bus1=39758.2 bus2=14989.2 length=0.1240536 geometry=1PH-NONECU_#6_1STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_157_b14989-1b0" bus1=x_14989.2 bus2=x_14989_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_100494fuse" bus1=14989.2 bus2=100494.2 length=0.001524 geometry=1PH-NONEBUSBARNONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_001_b14990" bus1=100494.2 bus2=14990.2 length=0.1072896 geometry=1PH-NONECU_#6_1STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_001_b14990-1b0" bus1=x_14990.2 bus2=x_14990_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_001_b14990-1b1" bus1=x_14990.2 bus2=x_14990_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_002_b15002" bus1=14990.2 bus2=15002.2 length=0.118872 geometry=1PH-NONECU_#6_1STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_002_b15002-1b0" bus1=x_15002.2 bus2=x_15002_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_728_b15009" bus1=15002.2 bus2=15009.2 length=0.0902208 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_728_b15009-1b0" bus1=x_15009.2 bus2=x_15009_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_158_b14994" bus1=14989.2 bus2=14994.2 length=0.0950976 geometry=1PH-NONECU_#6_1STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_158_b14994-1b0" bus1=x_14994.2 bus2=x_14994_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_159_b6572" bus1=14994.2 bus2=6572.2 length=0.092964 geometry=1PH-NONECU_#6_1STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_159_b6572-1b0" bus1=x_6572.2 bus2=x_6572_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1144253fuse" bus1=6572.2 bus2=1144253.2 length=0.001524 geometry=1PH-NONEBUSBARNONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_512_b1144252" bus1=1144253.2 bus2=1144252.2 length=0.0515112 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_512_b1144252-1b0" bus1=x_1144252.2 bus2=x_1144252_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_512_b1144252-1b1" bus1=x_1144252.2 bus2=x_1144252_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_160_b6573" bus1=6572.2 bus2=6573.2 length=0.0722376 geometry=1PH-NONECU_#6_1STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_160_b6573-1b0" bus1=x_6573.2 bus2=x_6573_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_371_b6575" bus1=6573.2 bus2=6575.2 length=0.0515112 geometry=1PH-NONECU_#6_1STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_99414fuse" bus1=6575.2 bus2=99414.2 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.mdv201_hn_2_932_b6570" bus1=99414.2 bus2=6570.2 length=0.0173736 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_hn_2_933_b6571" bus1=6570.2 bus2=6571.2 length=0.0438912 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_933_b6571-1b0" bus1=x_6571.2 bus2=x_6571_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_933_b6571-1b1" bus1=x_6571.2 bus2=x_6571_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_933_b6571-1b2" bus1=x_6571.2 bus2=x_6571_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_934_b15006" bus1=6571.2 bus2=15006.2 length=0.065532 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_934_b15006-1b0" bus1=x_15006.2 bus2=x_15006_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_934_b15006-1b1" bus1=x_15006.2 bus2=x_15006_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_934_b15006-1b2" bus1=x_15006.2 bus2=x_15006_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_935_b15001" bus1=15006.2 bus2=15001.2 length=0.064008 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_hn_2_937_b14993" bus1=15001.2 bus2=14993.2 length=0.048768 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_937_b14993-1b0" bus1=x_14993.2 bus2=x_14993_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_937_b14993-1b1" bus1=x_14993.2 bus2=x_14993_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_938_b14992" bus1=14993.2 bus2=14992.2 length=0.0810768 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_938_b14992-1b0" bus1=x_14992.2 bus2=x_14992_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_938_b14992-1b1" bus1=x_14992.2 bus2=x_14992_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_940_b39775" bus1=14992.2 bus2=39775.2 length=0.0652272 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_940_b39775-1b0" bus1=x_39775.2 bus2=x_39775_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_940_b39775-1b1" bus1=x_39775.2 bus2=x_39775_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_940_b39775-1b2" bus1=x_39775.2 bus2=x_39775_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_940_b39775-1b3" bus1=x_39775.2 bus2=x_39775_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_941_b39760" bus1=39775.2 bus2=39760.2 length=0.0603504 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_941_b39760-1b0" bus1=x_39760.2 bus2=x_39760_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_941_b39760-1b1" bus1=x_39760.2 bus2=x_39760_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_941_b39760-1b2" bus1=x_39760.2 bus2=x_39760_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_961_b39761" bus1=39760.2 bus2=39761.2 length=0.0463296 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_961_b39761-1b0" bus1=x_39761.2 bus2=x_39761_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_961_b39761-1b1" bus1=x_39761.2 bus2=x_39761_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_961_b39761-1b2" bus1=x_39761.2 bus2=x_39761_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_961_b39761-1b3" bus1=x_39761.2 bus2=x_39761_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_939_b14991" bus1=14992.2 bus2=14991.2 length=0.0576072 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_939_b14991-1b0" bus1=x_14991.2 bus2=x_14991_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_939_b14991-1b1" bus1=x_14991.2 bus2=x_14991_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_939_b14991-1b2" bus1=x_14991.2 bus2=x_14991_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_939_b14991-1b3" bus1=x_14991.2 bus2=x_14991_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_981_b14997" bus1=14991.2 bus2=14997.2 length=0.0451104 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_981_b14997-1b0" bus1=x_14997.2 bus2=x_14997_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_981_b14997-1b1" bus1=x_14997.2 bus2=x_14997_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_936_b14995" bus1=15001.2 bus2=14995.2 length=0.0310896 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_936_b14995-1b0" bus1=x_14995.2 bus2=x_14995_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_936_b14995-1b1" bus1=x_14995.2 bus2=x_14995_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_936_b14995-1b2" bus1=x_14995.2 bus2=x_14995_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_953_b14996" bus1=14995.2 bus2=14996.2 length=0.0627888 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_953_b14996-1b0" bus1=x_14996.2 bus2=x_14996_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_953_b14996-1b1" bus1=x_14996.2 bus2=x_14996_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_953_b14996-1b2" bus1=x_14996.2 bus2=x_14996_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_954_b39771" bus1=14996.2 bus2=39771.2 length=0.0499872 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_954_b39771-1b0" bus1=x_39771.2 bus2=x_39771_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_955_b39752" bus1=39771.2 bus2=39752.2 length=0.0505968 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_955_b39752-1b0" bus1=x_39752.2 bus2=x_39752_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_955_b39752-1b1" bus1=x_39752.2 bus2=x_39752_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_956_b39753" bus1=39752.2 bus2=39753.2 length=0.0615696 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_956_b39753-1b0" bus1=x_39753.2 bus2=x_39753_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_956_b39753-1b1" bus1=x_39753.2 bus2=x_39753_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_956_b39753-1b2" bus1=x_39753.2 bus2=x_39753_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_957_b1103249" bus1=39753.2 bus2=1103249.2 length=0.033528 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_hn_2_372_b6576" bus1=6575.2 bus2=6576.2 length=0.0374904 geometry=1PH-NONECU_#6_1STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_hn_2_164_b6574" bus1=6576.2 bus2=6574.2 length=0.0637032 geometry=1PH-NONECU_#6_1STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_164_b6574-1b0" bus1=x_6574.2 bus2=x_6574_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_138_b6581" bus1=6574.2 bus2=6581.2 length=0.096012 geometry=1PH-NONECU_#6_1STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_1017350fuse" bus1=6581.2 bus2=1017350.2 length=0.001524 geometry=1PH-NONEBUSBARNONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_da_8_215_b1017348" bus1=1017350.2 bus2=1017348.2 length=0.1115568 geometry=1PH-NONEACSR_1/0_6/1NONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=271 emergamps=325 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_215_b1017348-1b0" bus1=x_1017348.2 bus2=x_1017348_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_215_b1017348-1b1" bus1=x_1017348.2 bus2=x_1017348_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_216_b1017349" bus1=1017348.2 bus2=1017349.2 length=0.0618744 geometry=1PH-NONEACSR_1/0_6/1NONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=271 emergamps=325 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_216_b1017349-1b0" bus1=x_1017349.2 bus2=x_1017349_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_217_b56788" bus1=1017349.2 bus2=56788.2 length=0.0941832 geometry=1PH-NONEACSR_1/0_6/1NONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=271 emergamps=325 units=km enabled=true phases=1
New "Line.mdv201_da_8_360_b8205" bus1=56788.2 bus2=8205.2 length=0.05334 geometry=1PH-NONEACSR_1/0_6/1NONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=271 emergamps=325 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_360_b8205-1b0" bus1=x_8205.2 bus2=x_8205_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_360_b8205-1b1" bus1=x_8205.2 bus2=x_8205_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_360_b8205-1b2" bus1=x_8205.2 bus2=x_8205_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_218_b8204" bus1=8205.2 bus2=8204.2 length=0.0509016 geometry=1PH-NONEACSR_1/0_6/1NONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=271 emergamps=325 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_218_b8204-1b0" bus1=x_8204.2 bus2=x_8204_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_226_b8207" bus1=8204.2 bus2=8207.2 length=0.042672 geometry=1PH-NONEACSR_1/0_6/1NONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=271 emergamps=325 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_226_b8207-1b0" bus1=x_8207.2 bus2=x_8207_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_139_b56756" bus1=6581.2 bus2=56756.2 length=0.126492 geometry=1PH-NONECU_#6_1STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_139_b56756-1b0" bus1=x_56756.2 bus2=x_56756_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_139_b56756-1b1" bus1=x_56756.2 bus2=x_56756_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_868_b1103250" bus1=56756.2 bus2=1103250.2 length=0.0493776 geometry=1PH-NONECU_#6_1STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_1144250fuse" bus1=6574.2 bus2=1144250.2 length=0.001524 geometry=1PH-NONEBUSBARNONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2p007_b1160471" bus1=1144250.2 bus2=1160471.2 length=0.1182624 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.hn_2p007_sw" bus1=1160471.2 bus2=mdv201_6568elb_int.2 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_6568elb" bus1=mdv201_6568elb_int.2 bus2=6568.2 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.s_mdv201_6568elb-1b0" bus1=x_6568.2 bus2=x_6568_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_6568elb-1b1" bus1=x_6568.2 bus2=x_6568_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_6568elb-1b2" bus1=x_6568.2 bus2=x_6568_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_6568elb-1b3" bus1=x_6568.2 bus2=x_6568_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_6568elb-1b4" bus1=x_6568.2 bus2=x_6568_5.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1160472elb-1_sw" bus1=6568.2 bus2=mdv201_1160472elb_int.2 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_1160472elb" bus1=mdv201_1160472elb_int.2 bus2=1160472.2 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.mdv201_hn_2p008_b1160475" bus1=1160472.2 bus2=1160475.2 length=0.0673608 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.hn_2p008_sw" bus1=1160475.2 bus2=mdv201_6569elb_int.2 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_6569elb" bus1=mdv201_6569elb_int.2 bus2=6569.2 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.s_mdv201_6569elb-1b0" bus1=x_6569.2 bus2=x_6569_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_6569elb-1b1" bus1=x_6569.2 bus2=x_6569_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_6569elb-1b2" bus1=x_6569.2 bus2=x_6569_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1160476elb-1_sw" bus1=6569.2 bus2=mdv201_1160476elb_int.2 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_1160476elb" bus1=mdv201_1160476elb_int.2 bus2=1160476.2 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.mdv201_hn_2p009_b1160473" bus1=1160476.2 bus2=1160473.2 length=0.06096 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.hn_2p009_sw" bus1=1160473.2 bus2=mdv201_15008elb_int.2 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_15008elb" bus1=mdv201_15008elb_int.2 bus2=15008.2 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.s_mdv201_15008elb-1b0" bus1=x_15008.2 bus2=x_15008_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_15008elb-1b1" bus1=x_15008.2 bus2=x_15008_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_15008elb-1b2" bus1=x_15008.2 bus2=x_15008_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1160474elb-1_sw" bus1=15008.2 bus2=mdv201_1160474elb_int.2 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_1160474elb" bus1=mdv201_1160474elb_int.2 bus2=1160474.2 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.mdv201_hn_2p010_b1160479" bus1=1160474.2 bus2=1160479.2 length=0.0728472 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.hn_2p010_sw" bus1=1160479.2 bus2=mdv201_15004elb_int.2 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_15004elb" bus1=mdv201_15004elb_int.2 bus2=15004.2 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.s_mdv201_15004elb-1b0" bus1=x_15004.2 bus2=x_15004_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_15004elb-1b1" bus1=x_15004.2 bus2=x_15004_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_15004elb-1b2" bus1=x_15004.2 bus2=x_15004_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1160480elb-1_sw" bus1=15004.2 bus2=mdv201_1160480elb_int.2 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_1160480elb" bus1=mdv201_1160480elb_int.2 bus2=1160480.2 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.mdv201_hn_2p011_b1160477" bus1=1160480.2 bus2=1160477.2 length=0.09906 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.hn_2p011_sw" bus1=1160477.2 bus2=mdv201_15005elb_int.2 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_15005elb" bus1=mdv201_15005elb_int.2 bus2=15005.2 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.s_mdv201_15005elb-1b0" bus1=x_15005.2 bus2=x_15005_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_15005elb-1b1" bus1=x_15005.2 bus2=x_15005_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_15005elb-1b2" bus1=x_15005.2 bus2=x_15005_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_15005elb-1b3" bus1=x_15005.2 bus2=x_15005_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1160478elb-1_sw" bus1=15005.2 bus2=mdv201_1160478elb_int.2 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_1160478elb" bus1=mdv201_1160478elb_int.2 bus2=1160478.2 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.mdv201_hn_2p012_b1160469" bus1=1160478.2 bus2=1160469.2 length=0.0557784 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.hn_2p012_sw" bus1=1160469.2 bus2=mdv201_39759elb_int.2 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_39759elb" bus1=mdv201_39759elb_int.2 bus2=39759.2 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.s_mdv201_39759elb-1b0" bus1=x_39759.2 bus2=x_39759_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_39759elb-1b1" bus1=x_39759.2 bus2=x_39759_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_39759elb-1b2" bus1=x_39759.2 bus2=x_39759_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1160470elb-1_sw" bus1=39759.2 bus2=mdv201_1160470elb_int.2 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_1160470elb" bus1=mdv201_1160470elb_int.2 bus2=1160470.2 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.mdv201_hn_2p013_b1160483" bus1=1160470.2 bus2=1160483.2 length=0.0505968 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.hn_2p013_sw" bus1=1160483.2 bus2=mdv201_39756elb_int.2 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_39756elb" bus1=mdv201_39756elb_int.2 bus2=39756.2 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.s_mdv201_39756elb-1b0" bus1=x_39756.2 bus2=x_39756_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_39756elb-1b1" bus1=x_39756.2 bus2=x_39756_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1160484elb-1_sw" bus1=39756.2 bus2=mdv201_1160484elb_int.2 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_1160484elb" bus1=mdv201_1160484elb_int.2 bus2=1160484.2 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.mdv201_hn_2p014_b1160485" bus1=1160484.2 bus2=1160485.2 length=0.042672 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.hn_2p014_sw" bus1=1160485.2 bus2=mdv201_39754elb_int.2 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_39754elb" bus1=mdv201_39754elb_int.2 bus2=39754.2 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.s_mdv201_39754elb-1b0" bus1=x_39754.2 bus2=x_39754_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_39754elb-1b1" bus1=x_39754.2 bus2=x_39754_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_39754elb-1b2" bus1=x_39754.2 bus2=x_39754_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1160486elb-1_sw" bus1=39754.2 bus2=mdv201_1160486elb_int.2 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_1160486elb" bus1=mdv201_1160486elb_int.2 bus2=1160486.2 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.mdv201_hn_2p015_b1160481" bus1=1160486.2 bus2=1160481.2 length=0.0719328 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.hn_2p015_sw" bus1=1160481.2 bus2=mdv201_39755elb_int.2 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_39755elb" bus1=mdv201_39755elb_int.2 bus2=39755.2 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.s_mdv201_39755elb-1b0" bus1=x_39755.2 bus2=x_39755_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_39755elb-1b1" bus1=x_39755.2 bus2=x_39755_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_39755elb-1b2" bus1=x_39755.2 bus2=x_39755_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1160482elb-1_sw" bus1=39755.2 bus2=mdv201_1160482elb_int.2 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_1160482elb" bus1=mdv201_1160482elb_int.2 bus2=1160482.2 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.mdv201_hn_2p016_b1160487" bus1=1160482.2 bus2=1160487.2 length=0.0911352 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.hn_2p016_sw" bus1=1160487.2 bus2=mdv201_62302elb_int.2 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_62302elb" bus1=mdv201_62302elb_int.2 bus2=62302.2 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.s_mdv201_62302elb-1b0" bus1=x_62302.2 bus2=x_62302_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_62302elb-1b1" bus1=x_62302.2 bus2=x_62302_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_62302elb-1b2" bus1=x_62302.2 bus2=x_62302_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_62302elb-1b3" bus1=x_62302.2 bus2=x_62302_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1144251fuse" bus1=6573.2 bus2=1144251.2 length=0.001524 geometry=1PH-NONEBUSBARNONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_337_b6577" bus1=1144251.2 bus2=6577.2 length=0.0697992 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_hn_2_336_b8196" bus1=6577.2 bus2=8196.2 length=0.0673608 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_336_b8196-1b0" bus1=x_8196.2 bus2=x_8196_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_335_b8197" bus1=8196.2 bus2=8197.2 length=0.06858 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_da_8_137_b8198" bus1=8197.2 bus2=8198.2 length=0.0283464 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_137_b8198-1b0" bus1=x_8198.2 bus2=x_8198_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_137_b8198-1b1" bus1=x_8198.2 bus2=x_8198_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_276_b8195" bus1=6577.2 bus2=8195.2 length=0.0691896 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_276_b8195-1b0" bus1=x_8195.2 bus2=x_8195_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_276_b8195-1b1" bus1=x_8195.2 bus2=x_8195_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_21053_b89778" bus1=14829.2 bus2=89778.2 length=0.009144 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.mdv201_1144248fuse" bus1=89778.2 bus2=1144248.2 length=0.001524 geometry=1PH-NONEBUSBARNONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_21054_b1144247" bus1=1144248.2 bus2=1144247.2 length=0.09906 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_21054_b1144247-1b0" bus1=x_1144247.2 bus2=x_1144247_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1144265fuse" bus1=52526.3 bus2=1144265.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_706_c52532" bus1=1144265.3 bus2=52532.3 length=0.0798576 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_706_c52532-1c0" bus1=x_52532.3 bus2=x_52532_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_706_c52532-1c1" bus1=x_52532.3 bus2=x_52532_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_707_c52530" bus1=52532.3 bus2=52530.3 length=0.0536448 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_707_c52530-1c0" bus1=x_52530.3 bus2=x_52530_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_707_c52530-1c1" bus1=x_52530.3 bus2=x_52530_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_708_c52527" bus1=52530.3 bus2=52527.3 length=0.0435864 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_708_c52527-1c0" bus1=x_52527.3 bus2=x_52527_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_716_c52523" bus1=52527.3 bus2=52523.3 length=0.067056 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_716_c52523-1c0" bus1=x_52523.3 bus2=x_52523_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_438_c14847" bus1=52523.3 bus2=14847.3 length=0.0649224 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_438_c14847-1c0" bus1=x_14847.3 bus2=x_14847_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1140226fuse" bus1=14847.3 bus2=1140226.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_927_c94731" bus1=1140226.3 bus2=94731.3 length=0.0652272 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_hn_2_928_c94732" bus1=94731.3 bus2=94732.3 length=0.059436 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_928_c94732-1c0" bus1=x_94732.3 bus2=x_94732_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_928_c94732-1c1" bus1=x_94732.3 bus2=x_94732_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_437_c14848" bus1=14847.3 bus2=14848.3 length=0.0493776 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_437_c14848-1c0" bus1=x_14848.3 bus2=x_14848_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_064_c14871" bus1=14848.3 bus2=14871.3 length=0.044196 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_064_c14871-1c0" bus1=x_14871.3 bus2=x_14871_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_064_c14871-1c1" bus1=x_14871.3 bus2=x_14871_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_100480fuse" bus1=14871.3 bus2=100480.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_127_c63708" bus1=100480.3 bus2=63708.3 length=0.0542544 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_127_c63708-1c0" bus1=x_63708.3 bus2=x_63708_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_124_c63703" bus1=63708.3 bus2=63703.3 length=0.1161288 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_hn_2_356_c28301" bus1=63703.3 bus2=28301.3 length=0.0460248 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_hn_2_123_c28299" bus1=28301.3 bus2=28299.3 length=0.0438912 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_123_c28299-1c0" bus1=x_28299.3 bus2=x_28299_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_357_c28293" bus1=28299.3 bus2=28293.3 length=0.0405384 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_357_c28293-1c0" bus1=x_28293.3 bus2=x_28293_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_357_c28293-1c1" bus1=x_28293.3 bus2=x_28293_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_121_c28294" bus1=28293.3 bus2=28294.3 length=0.0466344 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_121_c28294-1c0" bus1=x_28294.3 bus2=x_28294_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_121_c28294-1c1" bus1=x_28294.3 bus2=x_28294_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_121_c28294-1c2" bus1=x_28294.3 bus2=x_28294_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_126_c63704" bus1=63703.3 bus2=63704.3 length=0.048768 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_126_c63704-1c0" bus1=x_63704.3 bus2=x_63704_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_717_c14862" bus1=14848.3 bus2=14862.3 length=0.0271272 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.mdv201_100479fuse" bus1=14862.3 bus2=100479.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_718_c14876" bus1=100479.3 bus2=14876.3 length=0.0615696 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_718_c14876-1c0" bus1=x_14876.3 bus2=x_14876_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_718_c14876-1c1" bus1=x_14876.3 bus2=x_14876_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_719_c14872" bus1=14876.3 bus2=14872.3 length=0.027432 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_719_c14872-1c0" bus1=x_14872.3 bus2=x_14872_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_719_c14872-1c1" bus1=x_14872.3 bus2=x_14872_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_720_c14849" bus1=14872.3 bus2=14849.3 length=0.0603504 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_720_c14849-1c0" bus1=x_14849.3 bus2=x_14849_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_720_c14849-1c1" bus1=x_14849.3 bus2=x_14849_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_720_c14849-1c2" bus1=x_14849.3 bus2=x_14849_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_720_c14849-1c3" bus1=x_14849.3 bus2=x_14849_4.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_721_c14850" bus1=14849.3 bus2=14850.3 length=0.0633984 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_721_c14850-1c0" bus1=x_14850.3 bus2=x_14850_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_722_c52525" bus1=14850.3 bus2=52525.3 length=0.0298704 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_722_c52525-1c0" bus1=x_52525.3 bus2=x_52525_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_709_c52528" bus1=52530.3 bus2=52528.3 length=0.0377952 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_709_c52528-1c0" bus1=x_52528.3 bus2=x_52528_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_709_c52528-1c1" bus1=x_52528.3 bus2=x_52528_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_710_c52529" bus1=52528.3 bus2=52529.3 length=0.0399288 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_710_c52529-1c0" bus1=x_52529.3 bus2=x_52529_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_710_c52529-1c1" bus1=x_52529.3 bus2=x_52529_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_102181fuse" bus1=28224.1 bus2=102181.1 length=0.001524 geometry=1PH-BUSBARNONENONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_681_a28225" bus1=102181.1 bus2=28225.1 length=0.0603504 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_681_a28225-1a0" bus1=x_28225.1 bus2=x_28225_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_681_a28225-1a1" bus1=x_28225.1 bus2=x_28225_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_681_a28225-1a2" bus1=x_28225.1 bus2=x_28225_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_681_a28225-1a3" bus1=x_28225.1 bus2=x_28225_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_682_a39565" bus1=28225.1 bus2=39565.1 length=0.059436 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_682_a39565-1a0" bus1=x_39565.1 bus2=x_39565_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_682_a39565-1a1" bus1=x_39565.1 bus2=x_39565_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_682_a39565-1a2" bus1=x_39565.1 bus2=x_39565_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_683_a39601" bus1=39565.1 bus2=39601.1 length=0.0359664 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_683_a39601-1a0" bus1=x_39601.1 bus2=x_39601_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_683_a39601-1a1" bus1=x_39601.1 bus2=x_39601_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_63677fuse" bus1=28232.1 bus2=63677.1 length=0.001524 geometry=1PH-BUSBARNONENONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.s_mdv201_63677fuse-1a0" bus1=x_63677.1 bus2=x_63677_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_711_a63676" bus1=63677.1 bus2=63676.1 length=0.0353568 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_711_a63676-1a0" bus1=x_63676.1 bus2=x_63676_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_712_a63678" bus1=63676.1 bus2=63678.1 length=0.0484632 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_712_a63678-1a0" bus1=x_63678.1 bus2=x_63678_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_712_a63678-1a1" bus1=x_63678.1 bus2=x_63678_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_712_a63678-1a2" bus1=x_63678.1 bus2=x_63678_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_712_a63678-1a3" bus1=x_63678.1 bus2=x_63678_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_713_a63679" bus1=63678.1 bus2=63679.1 length=0.0429768 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_713_a63679-1a0" bus1=x_63679.1 bus2=x_63679_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_713_a63679-1a1" bus1=x_63679.1 bus2=x_63679_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_634_ac63683" bus1=63680.1.3 bus2=63683.1.3 length=0.0146304 geometry=2PH_VERT_1C-AL_1/0_7STRNONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=2
New "Line.mdv201_107110fuse" bus1=63683.1.3 bus2=107110.1.3 length=0.001524 geometry=2PH_HORIZ_LG_1C-BUSBARNONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=2
New "Line.mdv201_hn_2_635_ac63666" bus1=107110.1.3 bus2=63666.1.3 length=0.0752856 geometry=2PH_VERT_1C-AL_1/0_7STRNONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=2
New "Line.s_mdv201_hn_2_635_ac63666-1a0" bus1=x_63666.1 bus2=x_63666_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_635_ac63666-1a1" bus1=x_63666.1 bus2=x_63666_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_635_ac63666-1a2" bus1=x_63666.1 bus2=x_63666_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_635_ac63666-1a3" bus1=x_63666.1 bus2=x_63666_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_636_ac28249" bus1=63666.1.3 bus2=28249.1.3 length=0.0630936 geometry=2PH_VERT_1C-AL_1/0_7STRNONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=2
New "Line.mdv201_hn_2_637_c28240" bus1=28249.3 bus2=28240.3 length=0.0536448 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_637_c28240-1c0" bus1=x_28240.3 bus2=x_28240_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_637_c28240-1c1" bus1=x_28240.3 bus2=x_28240_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_637_c28240-1c2" bus1=x_28240.3 bus2=x_28240_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_638_c28237" bus1=28240.3 bus2=28237.3 length=0.0515112 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_638_c28237-1c0" bus1=x_28237.3 bus2=x_28237_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_638_c28237-1c1" bus1=x_28237.3 bus2=x_28237_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_639_c28236" bus1=28237.3 bus2=28236.3 length=0.0566928 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.mdv201_hn_2_640_ac28251" bus1=28249.1.3 bus2=28251.1.3 length=0.0454152 geometry=2PH_VERT_1C-AL_1/0_7STRNONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=2
New "Line.s_mdv201_hn_2_640_ac28251-1a0" bus1=x_28251.1 bus2=x_28251_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_640_ac28251-1a1" bus1=x_28251.1 bus2=x_28251_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_641_ac14893" bus1=28251.1.3 bus2=14893.1.3 length=0.0481584 geometry=2PH_VERT_1C-AL_1/0_7STRNONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=2
New "Line.s_mdv201_hn_2_641_ac14893-1a0" bus1=x_14893.1 bus2=x_14893_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_643_a28241" bus1=14893.1 bus2=28241.1 length=0.0664464 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_643_a28241-1a0" bus1=x_28241.1 bus2=x_28241_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_643_a28241-1a1" bus1=x_28241.1 bus2=x_28241_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_643_a28241-1a2" bus1=x_28241.1 bus2=x_28241_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_644_a28238" bus1=28241.1 bus2=28238.1 length=0.054864 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_644_a28238-1a0" bus1=x_28238.1 bus2=x_28238_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_644_a28238-1a1" bus1=x_28238.1 bus2=x_28238_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_644_a28238-1a2" bus1=x_28238.1 bus2=x_28238_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_645_a28234" bus1=28238.1 bus2=28234.1 length=0.051816 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_645_a28234-1a0" bus1=x_28234.1 bus2=x_28234_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_645_a28234-1a1" bus1=x_28234.1 bus2=x_28234_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_645_a28234-1a2" bus1=x_28234.1 bus2=x_28234_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_656_a14864" bus1=28234.1 bus2=14864.1 length=0.0810768 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_656_a14864-1a0" bus1=x_14864.1 bus2=x_14864_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_655_a14863" bus1=14864.1 bus2=14863.1 length=0.0691896 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_655_a14863-1a0" bus1=x_14863.1 bus2=x_14863_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_654_a14881" bus1=14863.1 bus2=14881.1 length=0.0307848 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_654_a14881-1a0" bus1=x_14881.1 bus2=x_14881_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_654_a14881-1a1" bus1=x_14881.1 bus2=x_14881_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_653_a14878" bus1=14881.1 bus2=14878.1 length=0.0545592 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_653_a14878-1a0" bus1=x_14878.1 bus2=x_14878_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_653_a14878-1a1" bus1=x_14878.1 bus2=x_14878_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_653_a14878-1a2" bus1=x_14878.1 bus2=x_14878_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_653_a14878-1a3" bus1=x_14878.1 bus2=x_14878_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_652_a14877" bus1=14878.1 bus2=14877.1 length=0.0554736 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.mdv201_hn_2_646_a28230" bus1=28234.1 bus2=28230.1 length=0.0591312 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_646_a28230-1a0" bus1=x_28230.1 bus2=x_28230_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_646_a28230-1a1" bus1=x_28230.1 bus2=x_28230_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_646_a28230-1a2" bus1=x_28230.1 bus2=x_28230_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_646_a28230-1a3" bus1=x_28230.1 bus2=x_28230_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_647_a28231" bus1=28230.1 bus2=28231.1 length=0.0630936 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_647_a28231-1a0" bus1=x_28231.1 bus2=x_28231_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_647_a28231-1a1" bus1=x_28231.1 bus2=x_28231_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_648_a28250" bus1=14893.1 bus2=28250.1 length=0.0618744 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_648_a28250-1a0" bus1=x_28250.1 bus2=x_28250_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_648_a28250-1a1" bus1=x_28250.1 bus2=x_28250_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_649_a28248" bus1=28250.1 bus2=28248.1 length=0.0524256 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_649_a28248-1a0" bus1=x_28248.1 bus2=x_28248_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_649_a28248-1a1" bus1=x_28248.1 bus2=x_28248_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_649_a28248-1a2" bus1=x_28248.1 bus2=x_28248_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_649_a28248-1a3" bus1=x_28248.1 bus2=x_28248_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_650_a28242" bus1=28248.1 bus2=28242.1 length=0.0554736 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_650_a28242-1a0" bus1=x_28242.1 bus2=x_28242_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_650_a28242-1a1" bus1=x_28242.1 bus2=x_28242_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_650_a28242-1a2" bus1=x_28242.1 bus2=x_28242_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_651_a28243" bus1=28242.1 bus2=28243.1 length=0.0521208 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_651_a28243-1a0" bus1=x_28243.1 bus2=x_28243_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_651_a28243-1a1" bus1=x_28243.1 bus2=x_28243_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_651_a28243-1a2" bus1=x_28243.1 bus2=x_28243_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_642_a14894" bus1=14893.1 bus2=14894.1 length=0.0460248 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_642_a14894-1a0" bus1=x_14894.1 bus2=x_14894_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_642_a14894-1a1" bus1=x_14894.1 bus2=x_14894_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_642_a14894-1a2" bus1=x_14894.1 bus2=x_14894_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_633_c28239" bus1=63666.3 bus2=28239.3 length=0.0743712 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_633_c28239-1c0" bus1=x_28239.3 bus2=x_28239_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_632_c28235" bus1=28239.3 bus2=28235.3 length=0.0637032 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_632_c28235-1c0" bus1=x_28235.3 bus2=x_28235_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_632_c28235-1c1" bus1=x_28235.3 bus2=x_28235_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_632_c28235-1c2" bus1=x_28235.3 bus2=x_28235_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_632_c28235-1c3" bus1=x_28235.3 bus2=x_28235_4.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_632_c28235-1c4" bus1=x_28235.3 bus2=x_28235_5.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_631_c28233" bus1=28235.3 bus2=28233.3 length=0.0469392 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_631_c28233-1c0" bus1=x_28233.3 bus2=x_28233_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_631_c28233-1c1" bus1=x_28233.3 bus2=x_28233_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_631_c28233-1c2" bus1=x_28233.3 bus2=x_28233_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_630_c28228" bus1=28233.3 bus2=28228.3 length=0.05334 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_630_c28228-1c0" bus1=x_28228.3 bus2=x_28228_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_630_c28228-1c1" bus1=x_28228.3 bus2=x_28228_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_629_c28229" bus1=28228.3 bus2=28229.3 length=0.0621792 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_629_c28229-1c0" bus1=x_28229.3 bus2=x_28229_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_629_c28229-1c1" bus1=x_28229.3 bus2=x_28229_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_629_c28229-1c2" bus1=x_28229.3 bus2=x_28229_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_628_c52531" bus1=28229.3 bus2=52531.3 length=0.0591312 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_628_c52531-1c0" bus1=x_52531.3 bus2=x_52531_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_628_c52531-1c1" bus1=x_52531.3 bus2=x_52531_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_628_c52531-1c2" bus1=x_52531.3 bus2=x_52531_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_144_abc63664" bus1=63662 bus2=63664 length=0.0688848 geometry=3PH_HORIZ_LG_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.mdv201_hn_2_143_abc63642" bus1=63664 bus2=63642 length=0.0795528 geometry=3PH_HORIZ_LG_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_143_abc63642-1a0" bus1=x_63642.1 bus2=x_63642_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_141_abc800" bus1=63642 bus2=800 length=0.0728472 geometry=3PH_HORIZ_LG_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_141_abc800-1a0" bus1=x_800.1 bus2=x_800_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_141_abc800-1a1" bus1=x_800.1 bus2=x_800_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_250_abc801" bus1=800 bus2=801 length=0.0734568 geometry=3PH_HORIZ_LG_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_250_abc801-1a0" bus1=x_801.1 bus2=x_801_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_250_abc801-1a1" bus1=x_801.1 bus2=x_801_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_228_abc810" bus1=801 bus2=810 length=0.0490728 geometry=3PH_VERT_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.mdv201_hn_2_381_abc1010731" bus1=810 bus2=1010731 length=0.0673608 geometry=3PH_VERT_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.sw-hn_2_381_sw" bus1=1010731 bus2=mdv201_1010732usd_int length=0.001 Switch=True units=km enabled=true phases=3
New "Line.mdv201_1010732usd" bus1=mdv201_1010732usd_int bus2=1010732 length=0.001524 geometry=3PH_HORIZ_LG_1C-BUSBARBUSBARBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=3
New "Line.mdv201_hn_2_382_abc823" bus1=1010732 bus2=823 length=0.035052 geometry=3PH_HORIZ_LG_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.mdv201_hn_2_139_abc8111" bus1=823 bus2=8111 length=0.0582168 geometry=3PH_HORIZ_LG_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.mdv201_hn_2_383_abc8113" bus1=8111 bus2=8113 length=0.0643128 geometry=3PH_HORIZ_LG_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.mdv201_hn_2_140_abc8124" bus1=8113 bus2=8124 length=0.0643128 geometry=3PH_HORIZ_LG_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_140_abc8124-1c0" bus1=x_8124.3 bus2=x_8124_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1144243fuse" bus1=8124.3 bus2=1144243.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_476_c1144242" bus1=1144243.3 bus2=1144242.3 length=0.0301752 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_hn_2_477_c8121" bus1=1144242.3 bus2=8121.3 length=0.0496824 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_477_c8121-1c0" bus1=x_8121.3 bus2=x_8121_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_477_c8121-1c1" bus1=x_8121.3 bus2=x_8121_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_477_c8121-1c2" bus1=x_8121.3 bus2=x_8121_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_477_c8121-1c3" bus1=x_8121.3 bus2=x_8121_4.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_478_c8115" bus1=8121.3 bus2=8115.3 length=0.0454152 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_478_c8115-1c0" bus1=x_8115.3 bus2=x_8115_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_478_c8115-1c1" bus1=x_8115.3 bus2=x_8115_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_479_c8116" bus1=8115.3 bus2=8116.3 length=0.0475488 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_479_c8116-1c0" bus1=x_8116.3 bus2=x_8116_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_479_c8116-1c1" bus1=x_8116.3 bus2=x_8116_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_479_c8116-1c2" bus1=x_8116.3 bus2=x_8116_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_479_c8116-1c3" bus1=x_8116.3 bus2=x_8116_4.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_697_c8125" bus1=8121.3 bus2=8125.3 length=0.0545592 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_697_c8125-1c0" bus1=x_8125.3 bus2=x_8125_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_697_c8125-1c1" bus1=x_8125.3 bus2=x_8125_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_697_c8125-1c2" bus1=x_8125.3 bus2=x_8125_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_697_c8125-1c3" bus1=x_8125.3 bus2=x_8125_4.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_229_abc8126" bus1=8124 bus2=8126 length=0.06858 geometry=3PH_HORIZ_LG_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.mdv201_hn_2_355_abc8129" bus1=8126 bus2=8129 length=0.0688848 geometry=3PH_HORIZ_LG_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.mdv201_hn_2_602_a8151" bus1=8129.1 bus2=8151.1 length=0.018288 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_602_a8151-1a0" bus1=x_8151.1 bus2=x_8151_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_99618fuse" bus1=8151.1 bus2=99618.1 length=0.001524 geometry=1PH-BUSBARNONENONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_603_a8152" bus1=99618.1 bus2=8152.1 length=0.0582168 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_603_a8152-1a0" bus1=x_8152.1 bus2=x_8152_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_603_a8152-1a1" bus1=x_8152.1 bus2=x_8152_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_603_a8152-1a2" bus1=x_8152.1 bus2=x_8152_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_604_a28213" bus1=8152.1 bus2=28213.1 length=0.0697992 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_604_a28213-1a0" bus1=x_28213.1 bus2=x_28213_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_604_a28213-1a1" bus1=x_28213.1 bus2=x_28213_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_605_a21655" bus1=28213.1 bus2=21655.1 length=0.0691896 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_605_a21655-1a0" bus1=x_21655.1 bus2=x_21655_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_605_a21655-1a1" bus1=x_21655.1 bus2=x_21655_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_c_1_399_a21654" bus1=21655.1 bus2=21654.1 length=0.048768 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_c_1_399_a21654-1a0" bus1=x_21654.1 bus2=x_21654_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_c_1_399_a21654-1a1" bus1=x_21654.1 bus2=x_21654_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_c_1_400_a21653" bus1=21654.1 bus2=21653.1 length=0.0560832 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_c_1_400_a21653-1a0" bus1=x_21653.1 bus2=x_21653_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_c_1_401_a21651" bus1=21653.1 bus2=21651.1 length=0.0466344 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_c_1_401_a21651-1a0" bus1=x_21651.1 bus2=x_21651_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_c_1_401_a21651-1a1" bus1=x_21651.1 bus2=x_21651_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_c_1_402_a21650" bus1=21651.1 bus2=21650.1 length=0.0576072 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_c_1_402_a21650-1a0" bus1=x_21650.1 bus2=x_21650_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_c_1_402_a21650-1a1" bus1=x_21650.1 bus2=x_21650_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_c_1_402_a21650-1a2" bus1=x_21650.1 bus2=x_21650_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_c_1_403_a21649" bus1=21650.1 bus2=21649.1 length=0.0271272 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_c_1_404_a8139" bus1=21649.1 bus2=8139.1 length=0.0530352 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_c_1_404_a8139-1a0" bus1=x_8139.1 bus2=x_8139_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_c_1_405_a8134" bus1=8139.1 bus2=8134.1 length=0.0737616 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_c_1_410_a8131" bus1=8134.1 bus2=8131.1 length=0.0545592 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_c_1_410_a8131-1a0" bus1=x_8131.1 bus2=x_8131_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_c_1_410_a8131-1a1" bus1=x_8131.1 bus2=x_8131_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_c_1_410_a8131-1a2" bus1=x_8131.1 bus2=x_8131_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_c_1_411_a8127" bus1=8131.1 bus2=8127.1 length=0.054864 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_c_1_412_a8128" bus1=8127.1 bus2=8128.1 length=0.0414528 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_c_1_412_a8128-1a0" bus1=x_8128.1 bus2=x_8128_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_610_a8130" bus1=8128.1 bus2=8130.1 length=0.0664464 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_610_a8130-1a0" bus1=x_8130.1 bus2=x_8130_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_610_a8130-1a1" bus1=x_8130.1 bus2=x_8130_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_606_a8132" bus1=8130.1 bus2=8132.1 length=0.0393192 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_606_a8132-1a0" bus1=x_8132.1 bus2=x_8132_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_608_a8133" bus1=8132.1 bus2=8133.1 length=0.0384048 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_608_a8133-1a0" bus1=x_8133.1 bus2=x_8133_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_607_a21652" bus1=8132.1 bus2=21652.1 length=0.0326136 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_607_a21652-1a0" bus1=x_21652.1 bus2=x_21652_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_607_a21652-1a1" bus1=x_21652.1 bus2=x_21652_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_607_a21652-1a2" bus1=x_21652.1 bus2=x_21652_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_c_1_406_a8135" bus1=8134.1 bus2=8135.1 length=0.0301752 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_c_1_407_a8136" bus1=8135.1 bus2=8136.1 length=0.036576 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_c_1_407_a8136-1a0" bus1=x_8136.1 bus2=x_8136_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_c_1_407_a8136-1a1" bus1=x_8136.1 bus2=x_8136_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_c_1_407_a8136-1a2" bus1=x_8136.1 bus2=x_8136_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_c_1_407_a8136-1a3" bus1=x_8136.1 bus2=x_8136_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_c_1_408_a8137" bus1=8136.1 bus2=8137.1 length=0.036576 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_c_1_408_a8137-1a0" bus1=x_8137.1 bus2=x_8137_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_c_1_408_a8137-1a1" bus1=x_8137.1 bus2=x_8137_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_c_1_409_a8138" bus1=8137.1 bus2=8138.1 length=0.036576 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_c_1_409_a8138-1a0" bus1=x_8138.1 bus2=x_8138_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_c_1_409_a8138-1a1" bus1=x_8138.1 bus2=x_8138_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_c_1_409_a8138-1a2" bus1=x_8138.1 bus2=x_8138_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_230_abc846" bus1=8129 bus2=846 length=0.0512064 geometry=3PH_HORIZ_LG_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.mdv201_98795fuse" bus1=846 bus2=98795 length=0.001524 geometry=3PH_HORIZ_LG_1C-BUSBARBUSBARBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=3
New "Line.mdv201_hn_2_759_abc847" bus1=98795 bus2=847 length=0.0222504 geometry=3PH_VERT_1C-AL_#2_7STRAL_#2_7STRAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=3
New "Line.mdv201_hn_2_760_abc28208" bus1=847 bus2=28208 length=0.039624 geometry=3PH_HORIZ_LG_1C-AL_#2_7STRAL_#2_7STRAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_760_abc28208-1a0" bus1=x_28208.1 bus2=x_28208_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_760_abc28208-1b0" bus1=x_28208.2 bus2=x_28208_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_760_abc28208-1c0" bus1=x_28208.3 bus2=x_28208_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_231_abc28199" bus1=846 bus2=28199 length=0.0633984 geometry=3PH_HORIZ_LG_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.mdv201_hn_2_377_abc28196" bus1=28199 bus2=28196 length=0.0661416 geometry=3PH_HORIZ_LG_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.mdv201_hn_2_376_abc28193" bus1=28196 bus2=28193 length=0.0569976 geometry=3PH_HORIZ_LG_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.mdv201_hn_21037_abc28189" bus1=28193 bus2=28189 length=0.088392 geometry=3PH_HORIZ_LG_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.mdv201_hn_21036_abc28186" bus1=28189 bus2=28186 length=0.0688848 geometry=3PH_HORIZ_LG_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.mdv201_hn_2_235_abc854" bus1=28186 bus2=854 length=0.0588264 geometry=3PH_HORIZ_LG_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.mdv201_hn_2_374_abc853" bus1=854 bus2=853 length=0.0545592 geometry=3PH_HORIZ_LG_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.mdv201_1011953fuse" bus1=853 bus2=1011953 length=0.001524 geometry=3PH_HORIZ_LG_1C-BUSBARBUSBARBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=3
New "Line.mdv201_hn_21090_abc1011952" bus1=1011953 bus2=1011952 length=0.06096 geometry=3PH_HORIZ_LG_1C-ACSR_1/0_6/1ACSR_1/0_6/1ACSR_1/0_6/1ACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=271 emergamps=325 units=km enabled=true phases=3
New "Line.s_mdv201_hn_21090_abc1011952-1a0" bus1=x_1011952.1 bus2=x_1011952_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_21090_abc1011952-1b0" bus1=x_1011952.2 bus2=x_1011952_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_21090_abc1011952-1c0" bus1=x_1011952.3 bus2=x_1011952_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_236_abc108763" bus1=853 bus2=108763 length=0.0713232 geometry=3PH_HORIZ_LG_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.mdv201_hn_21042_ab28190" bus1=28189.1.2 bus2=28190.1.2 length=0.0222504 geometry=2PH_HORIZ_LG_1C-AL_1/0_7STRAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=2
New "Line.mdv201_hn_21038_ab28191" bus1=28190.1.2 bus2=28191.1.2 length=0.047244 geometry=2PH_HORIZ_LG_1C-AL_1/0_7STRAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=2
New "Line.s_mdv201_hn_21038_ab28191-1a0" bus1=x_28191.1 bus2=x_28191_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_21038_ab28191-1b0" bus1=x_28191.2 bus2=x_28191_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1010733fuse" bus1=823.3 bus2=1010733.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_486_c1103251" bus1=1010733.3 bus2=1103251.3 length=0.0252984 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_486_c1103251-1c0" bus1=x_1103251.3 bus2=x_1103251_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_487_c8099" bus1=1103251.3 bus2=8099.3 length=0.0588264 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_487_c8099-1c0" bus1=x_8099.3 bus2=x_8099_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_487_c8099-1c1" bus1=x_8099.3 bus2=x_8099_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_488_c8103" bus1=8099.3 bus2=8103.3 length=0.0381 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_488_c8103-1c0" bus1=x_8103.3 bus2=x_8103_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_489_c8104" bus1=8103.3 bus2=8104.3 length=0.0505968 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_489_c8104-1c0" bus1=x_8104.3 bus2=x_8104_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_490_c8110" bus1=8104.3 bus2=8110.3 length=0.0606552 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_490_c8110-1c0" bus1=x_8110.3 bus2=x_8110_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_490_c8110-1c1" bus1=x_8110.3 bus2=x_8110_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_490_c8110-1c2" bus1=x_8110.3 bus2=x_8110_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_491_c8114" bus1=8110.3 bus2=8114.3 length=0.0618744 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_491_c8114-1c0" bus1=x_8114.3 bus2=x_8114_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_491_c8114-1c1" bus1=x_8114.3 bus2=x_8114_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_492_c8123" bus1=8114.3 bus2=8123.3 length=0.0612648 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_492_c8123-1c0" bus1=x_8123.3 bus2=x_8123_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_492_c8123-1c1" bus1=x_8123.3 bus2=x_8123_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1144267fuse" bus1=810.2 bus2=1144267.2 length=0.001524 geometry=1PH-NONEBUSBARNONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_878_b1144266" bus1=1144267.2 bus2=1144266.2 length=0.0316992 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_878_b1144266-1b0" bus1=x_1144266.2 bus2=x_1144266_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_878_b1144266-1b1" bus1=x_1144266.2 bus2=x_1144266_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_878_b1144266-1b2" bus1=x_1144266.2 bus2=x_1144266_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_879_b825" bus1=1144266.2 bus2=825.2 length=0.0588264 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_879_b825-1b0" bus1=x_825.2 bus2=x_825_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_879_b825-1b1" bus1=x_825.2 bus2=x_825_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_879_b825-1b2" bus1=x_825.2 bus2=x_825_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_880_b8096" bus1=825.2 bus2=8096.2 length=0.054864 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_880_b8096-1b0" bus1=x_8096.2 bus2=x_8096_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_880_b8096-1b1" bus1=x_8096.2 bus2=x_8096_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_880_b8096-1b2" bus1=x_8096.2 bus2=x_8096_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_880_b8096-1b3" bus1=x_8096.2 bus2=x_8096_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_880_b8096-1b4" bus1=x_8096.2 bus2=x_8096_5.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_136_abc1010734" bus1=810 bus2=1010734 length=0.070104 geometry=3PH_VERT_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_136_abc1010734-1b0" bus1=x_1010734.2 bus2=x_1010734_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_136_abc1010734-1b1" bus1=x_1010734.2 bus2=x_1010734_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_136_abc1010734-1b2" bus1=x_1010734.2 bus2=x_1010734_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.sw-hn_2_136_sw" bus1=1010734 bus2=mdv201_1010735usd_int length=0.001 Switch=True units=km enabled=true phases=3
New "Line.mdv201_1010735usd" bus1=mdv201_1010735usd_int bus2=1010735 length=0.001524 geometry=3PH_HORIZ_LG_1C-BUSBARBUSBARBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=3
New "Line.mdv201_hn_2_541_abc821" bus1=1010735 bus2=821 length=0.0588264 geometry=3PH_VERT_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_541_abc821-1b0" bus1=x_821.2 bus2=x_821_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_98800fuse" bus1=821.1 bus2=98800.1 length=0.001524 geometry=1PH-BUSBARNONENONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_542_a851" bus1=98800.1 bus2=851.1 length=0.0423672 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_542_a851-1a0" bus1=x_851.1 bus2=x_851_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_542_a851-1a1" bus1=x_851.1 bus2=x_851_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_543_a852" bus1=851.1 bus2=852.1 length=0.0484632 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_543_a852-1a0" bus1=x_852.1 bus2=x_852_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_543_a852-1a1" bus1=x_852.1 bus2=x_852_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_543_a852-1a2" bus1=x_852.1 bus2=x_852_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_543_a852-1a3" bus1=x_852.1 bus2=x_852_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_226_abc822" bus1=821 bus2=822 length=0.0353568 geometry=3PH_VERT_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_226_abc822-1b0" bus1=x_822.2 bus2=x_822_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_226_abc822-1b1" bus1=x_822.2 bus2=x_822_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_343_abc829" bus1=822 bus2=829 length=0.06096 geometry=3PH_VERT_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_343_abc829-1b0" bus1=x_829.2 bus2=x_829_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_343_abc829-1b1" bus1=x_829.2 bus2=x_829_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_343_abc829-1b2" bus1=x_829.2 bus2=x_829_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_499_abc834" bus1=829 bus2=834 length=0.088392 geometry=3PH_HORIZ_LG_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.mdv201_hn_2_200_abc841" bus1=834 bus2=841 length=0.0768096 geometry=3PH_HORIZ_LG_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.mdv201_hn_2_133_abc8083" bus1=841 bus2=8083 length=0.0390144 geometry=3PH_HORIZ_LG_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_133_abc8083-1a0" bus1=x_8083.1 bus2=x_8083_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_133_abc8083-1a1" bus1=x_8083.1 bus2=x_8083_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_133_abc8083-1a2" bus1=x_8083.1 bus2=x_8083_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_133_abc8083-1a3" bus1=x_8083.1 bus2=x_8083_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_21000_abc8084" bus1=8083 bus2=8084 length=0.0313944 geometry=3PH_HORIZ_LG_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.mdv201_hn_2_345_abc8081" bus1=8084 bus2=8081 length=0.0246888 geometry=3PH_HORIZ_LG_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.mdv201_hn_2_798_b848" bus1=8081.2 bus2=848.2 length=0.0234696 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.mdv201_1144260fuse" bus1=848.2 bus2=1144260.2 length=0.001524 geometry=1PH-NONEBUSBARNONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.s_mdv201_1144260fuse-1b0" bus1=x_1144260.2 bus2=x_1144260_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_799_b849" bus1=1144260.2 bus2=849.2 length=0.0713232 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.mdv201_hn_2_800_b850" bus1=849.2 bus2=850.2 length=0.0451104 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_800_b850-1b0" bus1=x_850.2 bus2=x_850_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_800_b850-1b1" bus1=x_850.2 bus2=x_850_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_800_b850-1b2" bus1=x_850.2 bus2=x_850_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_832_b69491" bus1=850.2 bus2=69491.2 length=0.0600456 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_832_b69491-1b0" bus1=x_69491.2 bus2=x_69491_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_832_b69491-1b1" bus1=x_69491.2 bus2=x_69491_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_832_b69491-1b2" bus1=x_69491.2 bus2=x_69491_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_833_b39620" bus1=69491.2 bus2=39620.2 length=0.0481584 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_833_b39620-1b0" bus1=x_39620.2 bus2=x_39620_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_833_b39620-1b1" bus1=x_39620.2 bus2=x_39620_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_833_b39620-1b2" bus1=x_39620.2 bus2=x_39620_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_833_b39620-1b3" bus1=x_39620.2 bus2=x_39620_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_834_b39617" bus1=39620.2 bus2=39617.2 length=0.0566928 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_834_b39617-1b0" bus1=x_39617.2 bus2=x_39617_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_834_b39617-1b1" bus1=x_39617.2 bus2=x_39617_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_835_b39615" bus1=39617.2 bus2=39615.2 length=0.0740664 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_835_b39615-1b0" bus1=x_39615.2 bus2=x_39615_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_835_b39615-1b1" bus1=x_39615.2 bus2=x_39615_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_835_b39615-1b2" bus1=x_39615.2 bus2=x_39615_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_835_b39615-1b3" bus1=x_39615.2 bus2=x_39615_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_836_b39616" bus1=39615.2 bus2=39616.2 length=0.0393192 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_836_b39616-1b0" bus1=x_39616.2 bus2=x_39616_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_836_b39616-1b1" bus1=x_39616.2 bus2=x_39616_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_836_b39616-1b2" bus1=x_39616.2 bus2=x_39616_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_801_b840" bus1=849.2 bus2=840.2 length=0.0368808 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_801_b840-1b0" bus1=x_840.2 bus2=x_840_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_801_b840-1b1" bus1=x_840.2 bus2=x_840_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_801_b840-1b2" bus1=x_840.2 bus2=x_840_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_801_b840-1b3" bus1=x_840.2 bus2=x_840_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_802_b836" bus1=840.2 bus2=836.2 length=0.048768 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_802_b836-1b0" bus1=x_836.2 bus2=x_836_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_802_b836-1b1" bus1=x_836.2 bus2=x_836_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_802_b836-1b2" bus1=x_836.2 bus2=x_836_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_803_b837" bus1=836.2 bus2=837.2 length=0.0545592 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_803_b837-1b0" bus1=x_837.2 bus2=x_837_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_803_b837-1b1" bus1=x_837.2 bus2=x_837_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_803_b837-1b2" bus1=x_837.2 bus2=x_837_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_804_b39625" bus1=837.2 bus2=39625.2 length=0.0545592 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_804_b39625-1b0" bus1=x_39625.2 bus2=x_39625_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_804_b39625-1b1" bus1=x_39625.2 bus2=x_39625_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_804_b39625-1b2" bus1=x_39625.2 bus2=x_39625_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_804_b39625-1b3" bus1=x_39625.2 bus2=x_39625_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_805_b39624" bus1=39625.2 bus2=39624.2 length=0.0573024 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_805_b39624-1b0" bus1=x_39624.2 bus2=x_39624_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_805_b39624-1b1" bus1=x_39624.2 bus2=x_39624_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_805_b39624-1b2" bus1=x_39624.2 bus2=x_39624_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_805_b39624-1b3" bus1=x_39624.2 bus2=x_39624_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_806_b39622" bus1=39624.2 bus2=39622.2 length=0.0475488 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_806_b39622-1b0" bus1=x_39622.2 bus2=x_39622_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_806_b39622-1b1" bus1=x_39622.2 bus2=x_39622_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_806_b39622-1b2" bus1=x_39622.2 bus2=x_39622_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_807_b39621" bus1=39622.2 bus2=39621.2 length=0.048768 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_807_b39621-1b0" bus1=x_39621.2 bus2=x_39621_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_807_b39621-1b1" bus1=x_39621.2 bus2=x_39621_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_820_b39623" bus1=39621.2 bus2=39623.2 length=0.0713232 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_820_b39623-1b0" bus1=x_39623.2 bus2=x_39623_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_820_b39623-1b1" bus1=x_39623.2 bus2=x_39623_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_820_b39623-1b2" bus1=x_39623.2 bus2=x_39623_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_246_b39602" bus1=39623.2 bus2=39602.2 length=0.0679704 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_246_b39602-1b0" bus1=x_39602.2 bus2=x_39602_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_246_b39602-1b1" bus1=x_39602.2 bus2=x_39602_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_246_b39602-1b2" bus1=x_39602.2 bus2=x_39602_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_860_b39603" bus1=39602.2 bus2=39603.2 length=0.0515112 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_860_b39603-1b0" bus1=x_39603.2 bus2=x_39603_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_860_b39603-1b1" bus1=x_39603.2 bus2=x_39603_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_860_b39603-1b2" bus1=x_39603.2 bus2=x_39603_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_821_b39618" bus1=39621.2 bus2=39618.2 length=0.0551688 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_821_b39618-1b0" bus1=x_39618.2 bus2=x_39618_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_821_b39618-1b1" bus1=x_39618.2 bus2=x_39618_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_821_b39618-1b2" bus1=x_39618.2 bus2=x_39618_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_822_b39619" bus1=39618.2 bus2=39619.2 length=0.0490728 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_822_b39619-1b0" bus1=x_39619.2 bus2=x_39619_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_822_b39619-1b1" bus1=x_39619.2 bus2=x_39619_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_131_abc8080" bus1=8081 bus2=8080 length=0.0539496 geometry=3PH_HORIZ_LG_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.mdv201_1010740fuse" bus1=8080.1 bus2=1010740.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.mdv201_hn_2_132_a1010739" bus1=1010740.1 bus2=1010739.1 length=0.05334 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_132_a1010739-1a0" bus1=x_1010739.1 bus2=x_1010739_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_c_1_266_abc8079" bus1=8080 bus2=8079 length=0.0536448 geometry=3PH_HORIZ_LG_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.mdv201_c_1_066_abc8078" bus1=8079 bus2=8078 length=0.0484632 geometry=3PH_HORIZ_LG_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.mdv201_c_1_267_abc8074" bus1=8078 bus2=8074 length=0.071628 geometry=3PH_VERT_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.mdv201_c_1_067_abc8072" bus1=8074 bus2=8072 length=0.073152 geometry=3PH_VERT_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.s_mdv201_c_1_067_abc8072-1b0" bus1=x_8072.2 bus2=x_8072_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_99617fuse" bus1=8072.1 bus2=99617.1 length=0.001524 geometry=1PH-BUSBARNONENONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_c_1_507_a8073" bus1=99617.1 bus2=8073.1 length=0.0353568 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_c_1p038_a1160493" bus1=8073.1 bus2=1160493.1 length=0.0515112 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.c_1p038_sw" bus1=1160493.1 bus2=mdv201_8075elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_8075elb" bus1=mdv201_8075elb_int.1 bus2=8075.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.s_mdv201_8075elb-1a0" bus1=x_8075.1 bus2=x_8075_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8075elb-1a1" bus1=x_8075.1 bus2=x_8075_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8075elb-1a2" bus1=x_8075.1 bus2=x_8075_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1160494elb-1_sw" bus1=8075.1 bus2=mdv201_1160494elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_1160494elb" bus1=mdv201_1160494elb_int.1 bus2=1160494.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.mdv201_c_1p037_a1160467" bus1=1160494.1 bus2=1160467.1 length=0.0414528 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.c_1p037_sw" bus1=1160467.1 bus2=mdv201_8076elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_8076elb" bus1=mdv201_8076elb_int.1 bus2=8076.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.s_mdv201_8076elb-1a0" bus1=x_8076.1 bus2=x_8076_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8076elb-1a1" bus1=x_8076.1 bus2=x_8076_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8076elb-1a2" bus1=x_8076.1 bus2=x_8076_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1160466elb-1_sw" bus1=8076.1 bus2=mdv201_1160466elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_1160466elb" bus1=mdv201_1160466elb_int.1 bus2=1160466.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.mdv201_c_1p036_a1160465" bus1=1160466.1 bus2=1160465.1 length=0.0880872 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.c_1p036_sw" bus1=1160465.1 bus2=mdv201_8077elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_8077elb" bus1=mdv201_8077elb_int.1 bus2=8077.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.s_mdv201_8077elb-1a0" bus1=x_8077.1 bus2=x_8077_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8077elb-1a1" bus1=x_8077.1 bus2=x_8077_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1160464elb-1_sw" bus1=8077.1 bus2=mdv201_1160464elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_1160464elb" bus1=mdv201_1160464elb_int.1 bus2=1160464.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.mdv201_c_1p035_a1160496" bus1=1160464.1 bus2=1160496.1 length=0.0691896 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.c_1p035_sw" bus1=1160496.1 bus2=mdv201_8082elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_8082elb" bus1=mdv201_8082elb_int.1 bus2=8082.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.s_mdv201_8082elb-1a0" bus1=x_8082.1 bus2=x_8082_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8082elb-1a1" bus1=x_8082.1 bus2=x_8082_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8082elb-1a2" bus1=x_8082.1 bus2=x_8082_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8082elb-1a3" bus1=x_8082.1 bus2=x_8082_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8082elb-1a4" bus1=x_8082.1 bus2=x_8082_5.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1160495elb-1_sw" bus1=8082.1 bus2=mdv201_1160495elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_1160495elb" bus1=mdv201_1160495elb_int.1 bus2=1160495.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.mdv201_c_1p034_a1160492" bus1=1160495.1 bus2=1160492.1 length=0.0957072 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.c_1p034_sw" bus1=1160492.1 bus2=mdv201_8088elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_8088elb" bus1=mdv201_8088elb_int.1 bus2=8088.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.s_mdv201_8088elb-1a0" bus1=x_8088.1 bus2=x_8088_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8088elb-1a1" bus1=x_8088.1 bus2=x_8088_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8088elb-1a2" bus1=x_8088.1 bus2=x_8088_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8088elb-1a3" bus1=x_8088.1 bus2=x_8088_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8088elb-1a4" bus1=x_8088.1 bus2=x_8088_5.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8088elb-1a5" bus1=x_8088.1 bus2=x_8088_6.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1160491elb-1_sw" bus1=8088.1 bus2=mdv201_1160491elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_1160491elb" bus1=mdv201_1160491elb_int.1 bus2=1160491.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.mdv201_c_1p033_a1160463" bus1=1160491.1 bus2=1160463.1 length=0.0896112 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.c_1p033_sw" bus1=1160463.1 bus2=mdv201_8089elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_8089elb" bus1=mdv201_8089elb_int.1 bus2=8089.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.s_mdv201_8089elb-1a0" bus1=x_8089.1 bus2=x_8089_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8089elb-1a1" bus1=x_8089.1 bus2=x_8089_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8089elb-1a2" bus1=x_8089.1 bus2=x_8089_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1160462elb-1_sw" bus1=8089.1 bus2=mdv201_1160462elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_1160462elb" bus1=mdv201_1160462elb_int.1 bus2=1160462.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.mdv201_c_1p032_a69460" bus1=1160462.1 bus2=69460.1 length=0.0691896 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.c_1p032_sw" bus1=69460.1 bus2=mdv201_107997elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_107997elb" bus1=mdv201_107997elb_int.1 bus2=107997.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.s_mdv201_107997elb-1a0" bus1=x_107997.1 bus2=x_107997_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_107997elb-1a1" bus1=x_107997.1 bus2=x_107997_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_107997elb-1a2" bus1=x_107997.1 bus2=x_107997_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_c_1_068_abc69490" bus1=8072 bus2=69490 length=0.1143 geometry=3PH_VERT_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.s_mdv201_c_1_068_abc69490-1b0" bus1=x_69490.2 bus2=x_69490_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_c_1_268_abc1144232" bus1=69490 bus2=1144232 length=0.0536448 geometry=3PH_HORIZ_LG_1C-CU_#2_7STRCU_#2_7STRCU_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=224 emergamps=169 units=km enabled=true phases=3
New "Line.sw-c_1_268_sw" bus1=1144232 bus2=mdv201_1140228usd_int length=0.001 Switch=True units=km enabled=true phases=3
New "Line.mdv201_1140228usd" bus1=mdv201_1140228usd_int bus2=1140228 length=0.001524 geometry=3PH_HORIZ_LG_1C-BUSBARBUSBARBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=3
New "Line.mdv201_c_1_069_abc69484" bus1=1140228 bus2=69484 length=0.0573024 geometry=3PH_HORIZ_LG_1C-AL_556_19STRAL_556_19STRAL_556_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=619 emergamps=743 units=km enabled=true phases=3
New "Line.s_mdv201_c_1_069_abc69484-1b0" bus1=x_69484.2 bus2=x_69484_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_c_1_069_abc69484-1b1" bus1=x_69484.2 bus2=x_69484_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_c_1_069_abc69484-1b2" bus1=x_69484.2 bus2=x_69484_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_c_1_124_abc69481" bus1=69484 bus2=69481 length=0.10668 geometry=3PH_VERT_1C-AL_556_19STRAL_556_19STRAL_556_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=619 emergamps=743 units=km enabled=true phases=3
New "Line.s_mdv201_c_1_124_abc69481-1b0" bus1=x_69481.2 bus2=x_69481_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_c_1_124_abc69481-1b1" bus1=x_69481.2 bus2=x_69481_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_c_1_124_abc69481-1b2" bus1=x_69481.2 bus2=x_69481_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1008229fuse" bus1=69481.2 bus2=1008229.2 length=0.001524 geometry=1PH-NONEBUSBARNONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_c_1_354_b1008227" bus1=1008229.2 bus2=1008227.2 length=0.0588264 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_c_1_353_b1008228" bus1=1008227.2 bus2=1008228.2 length=0.0673608 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_c_1_353_b1008228-1b0" bus1=x_1008228.2 bus2=x_1008228_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_c_1_370_b69485" bus1=1008229.2 bus2=69485.2 length=0.06858 geometry=1PH-NONECU_#6_1STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_c_1_370_b69485-1b0" bus1=x_69485.2 bus2=x_69485_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_c_1_370_b69485-1b1" bus1=x_69485.2 bus2=x_69485_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_c_1_370_b69485-1b2" bus1=x_69485.2 bus2=x_69485_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_c_1_083_b69488" bus1=69485.2 bus2=69488.2 length=0.0301752 geometry=1PH-NONECU_#6_1STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_c_1_083_b69488-1b0" bus1=x_69488.2 bus2=x_69488_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_c_1_083_b69488-1b1" bus1=x_69488.2 bus2=x_69488_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_c_1_083_b69488-1b2" bus1=x_69488.2 bus2=x_69488_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_c_1_132_abc69478" bus1=69481 bus2=69478 length=0.0829056 geometry=3PH_VERT_1C-AL_556_19STRAL_556_19STRAL_556_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=619 emergamps=743 units=km enabled=true phases=3
New "Line.s_mdv201_c_1_132_abc69478-1b0" bus1=x_69478.2 bus2=x_69478_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_c_1_132_abc69478-1b1" bus1=x_69478.2 bus2=x_69478_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_c_1_140_abc69477" bus1=69478 bus2=69477 length=0.1078992 geometry=3PH_VERT_1C-AL_556_19STRAL_556_19STRAL_556_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=619 emergamps=743 units=km enabled=true phases=3
New "Line.s_mdv201_c_1_140_abc69477-1b0" bus1=x_69477.2 bus2=x_69477_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_c_1_138_abc1127424" bus1=69477 bus2=1127424 length=0.0926592 geometry=3PH_VERT_1C-AL_556_19STRAL_556_19STRAL_556_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=619 emergamps=743 units=km enabled=true phases=3
New "Line.mdv201_osw_1127424" bus1=mdv201_osw_1127424_int bus2=1127424 length=0.001524 geometry=3PH_HORIZ_LG_1C-BUSBARBUSBARBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=3
New "Line.mdv201_107993fuse" bus1=69478.1 bus2=107993.1 length=0.001524 geometry=1PH-BUSBARNONENONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_c_1_158_a69465" bus1=107993.1 bus2=69465.1 length=0.0469392 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_c_1_321_a69464" bus1=69465.1 bus2=69464.1 length=0.0408432 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_c_1_321_a69464-1a0" bus1=x_69464.1 bus2=x_69464_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_c_1_159_a69461" bus1=69464.1 bus2=69461.1 length=0.0484632 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_c_1_159_a69461-1a0" bus1=x_69461.1 bus2=x_69461_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_c_1_161_a69458" bus1=69461.1 bus2=69458.1 length=0.0621792 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_c_1_162_a69459" bus1=69458.1 bus2=69459.1 length=0.0765048 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_c_1_162_a69459-1a0" bus1=x_69459.1 bus2=x_69459_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_c_1_212_abc69486" bus1=69484 bus2=69486 length=0.03048 geometry=3PH_VERT_1C-AL_1/0_7STRAL_1/0_7STRAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=3
New "Line.mdv201_c_1_212_abc1144233" bus1=69486 bus2=1144233 length=0.001524 geometry=3PH_HORIZ_LG_1C-BUSBARBUSBARBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=3
New "Line.mdv201_hn_2_101_abc69487" bus1=1144233 bus2=69487 length=0.0637032 geometry=3PH_HORIZ_LG_1C-AL_1/0_7STRAL_1/0_7STRAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_101_abc69487-1a0" bus1=x_69487.1 bus2=x_69487_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_101_abc69487-1a1" bus1=x_69487.1 bus2=x_69487_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_101_abc69487-1a2" bus1=x_69487.1 bus2=x_69487_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_101_abc69487-1a3" bus1=x_69487.1 bus2=x_69487_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_101_abc69487-1a4" bus1=x_69487.1 bus2=x_69487_5.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_102_abc39611" bus1=69487 bus2=39611 length=0.0539496 geometry=3PH_HORIZ_LG_1C-AL_1/0_7STRAL_1/0_7STRAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=3
New "Line.mdv201_103731fuse" bus1=39611.1 bus2=103731.1 length=0.001524 geometry=1PH-BUSBARNONENONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_310_a39613" bus1=103731.1 bus2=39613.1 length=0.0496824 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_310_a39613-1a0" bus1=x_39613.1 bus2=x_39613_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_027_a39614" bus1=39613.1 bus2=39614.1 length=0.0493776 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_027_a39614-1a0" bus1=x_39614.1 bus2=x_39614_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_026_a39597" bus1=39614.1 bus2=39597.1 length=0.09906 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_026_a39597-1a0" bus1=x_39597.1 bus2=x_39597_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_026_a39597-1a1" bus1=x_39597.1 bus2=x_39597_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_026_a39597-1a2" bus1=x_39597.1 bus2=x_39597_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_097_a39598" bus1=39597.1 bus2=39598.1 length=0.1271016 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_097_a39598-1a0" bus1=x_39598.1 bus2=x_39598_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_097_a39598-1a1" bus1=x_39598.1 bus2=x_39598_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_905_a39596" bus1=39598.1 bus2=39596.1 length=0.041148 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_hn_2_099_a39591" bus1=39596.1 bus2=39591.1 length=0.0865632 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_hn_2_100_a39592" bus1=39591.1 bus2=39592.1 length=0.086868 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_100_a39592-1a0" bus1=x_39592.1 bus2=x_39592_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_103_abc39605" bus1=39611 bus2=39605 length=0.0713232 geometry=3PH_HORIZ_LG_1C-AL_1/0_7STRAL_1/0_7STRAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=3
New "Line.mdv201_103730fuse" bus1=39605.2 bus2=103730.2 length=0.001524 geometry=1PH-NONEBUSBARNONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_319_b39610" bus1=103730.2 bus2=39610.2 length=0.0192024 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_hn_2_458_b39599" bus1=39610.2 bus2=39599.2 length=0.0573024 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_458_b39599-1b0" bus1=x_39599.2 bus2=x_39599_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_458_b39599-1b1" bus1=x_39599.2 bus2=x_39599_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_173_b39600" bus1=39599.2 bus2=39600.2 length=0.059436 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_hn_2_104_abc39595" bus1=39605 bus2=39595 length=0.0804672 geometry=3PH_HORIZ_LG_1C-AL_1/0_7STRAL_1/0_7STRAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=3
New "Line.mdv201_hn_2_105_abc39582" bus1=39595 bus2=39582 length=0.0826008 geometry=3PH_HORIZ_LG_1C-AL_1/0_7STRAL_1/0_7STRAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=3
New "Line.mdv201_hn_2_105_b103729" bus1=39582.2 bus2=103729.2 length=0.001524 geometry=1PH-NONEBUSBARNONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_837_b39584" bus1=103729.2 bus2=39584.2 length=0.0377952 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_837_b39584-1b0" bus1=x_39584.2 bus2=x_39584_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_837_b39584-1b1" bus1=x_39584.2 bus2=x_39584_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_838_b39578" bus1=39584.2 bus2=39578.2 length=0.0637032 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_838_b39578-1b0" bus1=x_39578.2 bus2=x_39578_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_838_b39578-1b1" bus1=x_39578.2 bus2=x_39578_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_838_b39578-1b2" bus1=x_39578.2 bus2=x_39578_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_839_b39579" bus1=39578.2 bus2=39579.2 length=0.0627888 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_839_b39579-1b0" bus1=x_39579.2 bus2=x_39579_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_839_b39579-1b1" bus1=x_39579.2 bus2=x_39579_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_839_b39579-1b2" bus1=x_39579.2 bus2=x_39579_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_839_b39579-1b3" bus1=x_39579.2 bus2=x_39579_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_840_b52518" bus1=39579.2 bus2=52518.2 length=0.0606552 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_840_b52518-1b0" bus1=x_52518.2 bus2=x_52518_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_840_b52518-1b1" bus1=x_52518.2 bus2=x_52518_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_840_b52518-1b2" bus1=x_52518.2 bus2=x_52518_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_841_b94728" bus1=52518.2 bus2=94728.2 length=0.0630936 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_841_b94728-1b0" bus1=x_94728.2 bus2=x_94728_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_841_b94728-1b1" bus1=x_94728.2 bus2=x_94728_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_841_b94728-1b2" bus1=x_94728.2 bus2=x_94728_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_841_b94728-1b3" bus1=x_94728.2 bus2=x_94728_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_841_b94728-1b4" bus1=x_94728.2 bus2=x_94728_5.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_842_b94740" bus1=94728.2 bus2=94740.2 length=0.0667512 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_842_b94740-1b0" bus1=x_94740.2 bus2=x_94740_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_842_b94740-1b1" bus1=x_94740.2 bus2=x_94740_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_842_b94740-1b2" bus1=x_94740.2 bus2=x_94740_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_842_b94740-1b3" bus1=x_94740.2 bus2=x_94740_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_843_b69621" bus1=94740.2 bus2=69621.2 length=0.064008 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_843_b69621-1b0" bus1=x_69621.2 bus2=x_69621_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_843_b69621-1b1" bus1=x_69621.2 bus2=x_69621_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_843_b69621-1b2" bus1=x_69621.2 bus2=x_69621_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_843_b69621-1b3" bus1=x_69621.2 bus2=x_69621_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_844_b69622" bus1=69621.2 bus2=69622.2 length=0.0697992 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_844_b69622-1b0" bus1=x_69622.2 bus2=x_69622_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_844_b69622-1b1" bus1=x_69622.2 bus2=x_69622_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_846_b69620" bus1=69622.2 bus2=69620.2 length=0.0521208 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_846_b69620-1b0" bus1=x_69620.2 bus2=x_69620_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_846_b69620-1b1" bus1=x_69620.2 bus2=x_69620_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_847_b14853" bus1=69620.2 bus2=14853.2 length=0.03048 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_847_b14853-1b0" bus1=x_14853.2 bus2=x_14853_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_847_b14853-1b1" bus1=x_14853.2 bus2=x_14853_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_847_b14853-1b2" bus1=x_14853.2 bus2=x_14853_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_848_b14854" bus1=14853.2 bus2=14854.2 length=0.0569976 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_848_b14854-1b0" bus1=x_14854.2 bus2=x_14854_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_848_b14854-1b1" bus1=x_14854.2 bus2=x_14854_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_849_b94730" bus1=14854.2 bus2=94730.2 length=0.0585216 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_849_b94730-1b0" bus1=x_94730.2 bus2=x_94730_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_849_b94730-1b1" bus1=x_94730.2 bus2=x_94730_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_849_b94730-1b2" bus1=x_94730.2 bus2=x_94730_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_850_b52520" bus1=94730.2 bus2=52520.2 length=0.0618744 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_850_b52520-1b0" bus1=x_52520.2 bus2=x_52520_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_850_b52520-1b1" bus1=x_52520.2 bus2=x_52520_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_850_b52520-1b2" bus1=x_52520.2 bus2=x_52520_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_851_b52519" bus1=52520.2 bus2=52519.2 length=0.0560832 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_851_b52519-1b0" bus1=x_52519.2 bus2=x_52519_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_851_b52519-1b1" bus1=x_52519.2 bus2=x_52519_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_851_b52519-1b2" bus1=x_52519.2 bus2=x_52519_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_890_b52521" bus1=52519.2 bus2=52521.2 length=0.0707136 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_890_b52521-1b0" bus1=x_52521.2 bus2=x_52521_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_890_b52521-1b1" bus1=x_52521.2 bus2=x_52521_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_890_b52521-1b2" bus1=x_52521.2 bus2=x_52521_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_890_b52521-1b3" bus1=x_52521.2 bus2=x_52521_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_890_b52521-1b4" bus1=x_52521.2 bus2=x_52521_5.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_891_b52522" bus1=52521.2 bus2=52522.2 length=0.0813816 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_891_b52522-1b0" bus1=x_52522.2 bus2=x_52522_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_891_b52522-1b1" bus1=x_52522.2 bus2=x_52522_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_852_b39588" bus1=52519.2 bus2=39588.2 length=0.0588264 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_852_b39588-1b0" bus1=x_39588.2 bus2=x_39588_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_852_b39588-1b1" bus1=x_39588.2 bus2=x_39588_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_852_b39588-1b2" bus1=x_39588.2 bus2=x_39588_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_853_b39587" bus1=39588.2 bus2=39587.2 length=0.0643128 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_853_b39587-1b0" bus1=x_39587.2 bus2=x_39587_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_853_b39587-1b1" bus1=x_39587.2 bus2=x_39587_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_853_b39587-1b2" bus1=x_39587.2 bus2=x_39587_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_854_b39586" bus1=39587.2 bus2=39586.2 length=0.0432816 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_854_b39586-1b0" bus1=x_39586.2 bus2=x_39586_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_854_b39586-1b1" bus1=x_39586.2 bus2=x_39586_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_854_b39586-1b2" bus1=x_39586.2 bus2=x_39586_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_855_b39585" bus1=39586.2 bus2=39585.2 length=0.0643128 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_855_b39585-1b0" bus1=x_39585.2 bus2=x_39585_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_855_b39585-1b1" bus1=x_39585.2 bus2=x_39585_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_855_b39585-1b2" bus1=x_39585.2 bus2=x_39585_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_855_b39585-1b3" bus1=x_39585.2 bus2=x_39585_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_857_b94741" bus1=14854.2 bus2=94741.2 length=0.048768 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_857_b94741-1b0" bus1=x_94741.2 bus2=x_94741_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_857_b94741-1b1" bus1=x_94741.2 bus2=x_94741_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_857_b94741-1b2" bus1=x_94741.2 bus2=x_94741_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_858_b94733" bus1=94741.2 bus2=94733.2 length=0.0597408 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_858_b94733-1b0" bus1=x_94733.2 bus2=x_94733_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_858_b94733-1b1" bus1=x_94733.2 bus2=x_94733_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_858_b94733-1b2" bus1=x_94733.2 bus2=x_94733_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_858_b94733-1b3" bus1=x_94733.2 bus2=x_94733_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_858_b94733-1b4" bus1=x_94733.2 bus2=x_94733_5.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_859_b94734" bus1=94733.2 bus2=94734.2 length=0.0539496 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_859_b94734-1b0" bus1=x_94734.2 bus2=x_94734_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_859_b94734-1b1" bus1=x_94734.2 bus2=x_94734_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_845_b69624" bus1=69622.2 bus2=69624.2 length=0.0277368 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_845_b69624-1b0" bus1=x_69624.2 bus2=x_69624_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_096_abc39575" bus1=39582 bus2=39575 length=0.0786384 geometry=3PH_HORIZ_LG_1C-AL_1/0_7STRAL_1/0_7STRAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_096_abc39575-1a0" bus1=x_39575.1 bus2=x_39575_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_096_abc39575-1a1" bus1=x_39575.1 bus2=x_39575_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_915_abc39576" bus1=39575 bus2=39576 length=0.0539496 geometry=3PH_HORIZ_LG_1C-AL_1/0_7STRAL_1/0_7STRAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_915_abc39576-1b0" bus1=x_39576.2 bus2=x_39576_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_350_abc52517" bus1=39576 bus2=52517 length=0.0478536 geometry=3PH_HORIZ_LG_1C-AL_1/0_7STRAL_1/0_7STRAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=3
New "Line.mdv201_112112fuse" bus1=52517.2 bus2=112112.2 length=0.001524 geometry=1PH-NONEBUSBARNONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_895_b52515" bus1=112112.2 bus2=52515.2 length=0.024384 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_hn_2_896_b52516" bus1=52515.2 bus2=52516.2 length=0.0332232 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_896_b52516-1b0" bus1=x_52516.2 bus2=x_52516_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_896_b52516-1b1" bus1=x_52516.2 bus2=x_52516_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_896_b52516-1b2" bus1=x_52516.2 bus2=x_52516_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_897_b94726" bus1=52516.2 bus2=94726.2 length=0.064008 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_897_b94726-1b0" bus1=x_94726.2 bus2=x_94726_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_897_b94726-1b1" bus1=x_94726.2 bus2=x_94726_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_897_b94726-1b2" bus1=x_94726.2 bus2=x_94726_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_897_b94726-1b3" bus1=x_94726.2 bus2=x_94726_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_1_449_b94735" bus1=94726.2 bus2=94735.2 length=0.0509016 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_1_449_b94735-1b0" bus1=x_94735.2 bus2=x_94735_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_1_449_b94735-1b1" bus1=x_94735.2 bus2=x_94735_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_1_450_b52513" bus1=94735.2 bus2=52513.2 length=0.0393192 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_1_450_b52513-1b0" bus1=x_52513.2 bus2=x_52513_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_1_450_b52513-1b1" bus1=x_52513.2 bus2=x_52513_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_1_450_b52513-1b2" bus1=x_52513.2 bus2=x_52513_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_1_450_b52513-1b3" bus1=x_52513.2 bus2=x_52513_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_1_451_b52514" bus1=52513.2 bus2=52514.2 length=0.0713232 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_1_451_b52514-1b0" bus1=x_52514.2 bus2=x_52514_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_1_451_b52514-1b1" bus1=x_52514.2 bus2=x_52514_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_1_451_b52514-1b2" bus1=x_52514.2 bus2=x_52514_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_1_451_b52514-1b3" bus1=x_52514.2 bus2=x_52514_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_110_abc94729" bus1=52517 bus2=94729 length=0.0588264 geometry=3PH_HORIZ_LG_1C-AL_1/0_7STRAL_1/0_7STRAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_110_abc94729-1c0" bus1=x_94729.3 bus2=x_94729_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_351_abc69616" bus1=94729 bus2=69616 length=0.0612648 geometry=3PH_HORIZ_LG_1C-AL_1/0_7STRAL_1/0_7STRAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_351_abc69616-1a0" bus1=x_69616.1 bus2=x_69616_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_111_abc69617" bus1=69616 bus2=69617 length=0.0612648 geometry=3PH_HORIZ_LG_1C-AL_1/0_7STRAL_1/0_7STRAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_111_abc69617-1a0" bus1=x_69617.1 bus2=x_69617_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_111_abc69617-1a1" bus1=x_69617.1 bus2=x_69617_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_111_abc69617-1a2" bus1=x_69617.1 bus2=x_69617_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_352_abc69623" bus1=69617 bus2=69623 length=0.0606552 geometry=3PH_HORIZ_LG_1C-AL_1/0_7STRAL_1/0_7STRAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=3
New "Line.mdv201_108027fuse" bus1=69623.3 bus2=108027.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_1_177_c69626" bus1=108027.3 bus2=69626.3 length=0.0179832 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_1_177_c69626-1c0" bus1=x_69626.3 bus2=x_69626_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_1_177_c69626-1c1" bus1=x_69626.3 bus2=x_69626_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_112_abc69628" bus1=69623 bus2=69628 length=0.06096 geometry=3PH_HORIZ_LG_1C-AL_1/0_7STRAL_1/0_7STRAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_112_abc69628-1a0" bus1=x_69628.1 bus2=x_69628_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_112_abc69628-1a1" bus1=x_69628.1 bus2=x_69628_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_112_abc69628-1a2" bus1=x_69628.1 bus2=x_69628_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_108028fuse" bus1=69628.3 bus2=108028.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_1_178_c69653" bus1=108028.3 bus2=69653.3 length=0.0737616 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_1_178_c69653-1c0" bus1=x_69653.3 bus2=x_69653_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_1_178_c69653-1c1" bus1=x_69653.3 bus2=x_69653_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_1_178_c69653-1c2" bus1=x_69653.3 bus2=x_69653_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_1_178_c69653-1c3" bus1=x_69653.3 bus2=x_69653_4.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_1_178_c69653-1c4" bus1=x_69653.3 bus2=x_69653_5.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_1_178_c69653-1c5" bus1=x_69653.3 bus2=x_69653_6.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_278_abc1032415" bus1=69628 bus2=1032415 length=0.0771144 geometry=3PH_HORIZ_LG_1C-AL_1/0_7STRAL_1/0_7STRAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=3
New "Line.mdv201_hn_2_114_abc58441" bus1=1032415 bus2=58441 length=0.0606552 geometry=3PH_HORIZ_LG_1C-AL_1/0_7STRAL_1/0_7STRAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_114_abc58441-1b0" bus1=x_58441.2 bus2=x_58441_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_115_abc58446" bus1=58441 bus2=58446 length=0.0435864 geometry=3PH_HORIZ_LG_1C-AL_1/0_7STRAL_1/0_7STRAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_115_abc58446-1b0" bus1=x_58446.2 bus2=x_58446_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_115_abc58446-1c0" bus1=x_58446.3 bus2=x_58446_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_116_abc28285" bus1=58446 bus2=28285 length=0.0536448 geometry=3PH_HORIZ_LG_1C-AL_1/0_7STRAL_1/0_7STRAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=3
New "Line.mdv201_hn_2_117_abc28284" bus1=28285 bus2=28284 length=0.0484632 geometry=3PH_HORIZ_LG_1C-AL_1/0_7STRAL_1/0_7STRAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_117_abc28284-1c0" bus1=x_28284.3 bus2=x_28284_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_117_abc28284-1c1" bus1=x_28284.3 bus2=x_28284_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_306_abc28286" bus1=28284 bus2=28286 length=0.036576 geometry=3PH_HORIZ_LG_1C-AL_1/0_7STRAL_1/0_7STRAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_306_abc28286-1c0" bus1=x_28286.3 bus2=x_28286_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_306_abc28286-1c1" bus1=x_28286.3 bus2=x_28286_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_118_abc28287" bus1=28286 bus2=28287 length=0.0832104 geometry=3PH_HORIZ_LG_1C-AL_1/0_7STRAL_1/0_7STRAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_118_abc28287-1a0" bus1=x_28287.1 bus2=x_28287_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_128_abc28288" bus1=28287 bus2=28288 length=0.0664464 geometry=3PH_HORIZ_LG_1C-AL_1/0_7STRAL_1/0_7STRAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_128_abc28288-1b0" bus1=x_28288.2 bus2=x_28288_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_128_abc28288-1b1" bus1=x_28288.2 bus2=x_28288_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_128_abc28288-1b2" bus1=x_28288.2 bus2=x_28288_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_128_abc28288-1b3" bus1=x_28288.2 bus2=x_28288_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_007_bc28292" bus1=28288.2.3 bus2=28292.2.3 length=0.0719328 geometry=2PH_HORIZ_LG_1C-NONECU_#6_1STRCU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=2
New "Line.s_mdv201_hn_2_007_bc28292-1b0" bus1=x_28292.2 bus2=x_28292_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_007_bc28292-1b1" bus1=x_28292.2 bus2=x_28292_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_196_c28291" bus1=28292.3 bus2=28291.3 length=0.0539496 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_hn_2_196_c102187" bus1=28291.3 bus2=102187.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_008_c28276" bus1=102187.3 bus2=28276.3 length=0.050292 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_hn_2_009_c28270" bus1=28276.3 bus2=28270.3 length=0.1002792 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_009_c28270-1c0" bus1=x_28270.3 bus2=x_28270_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_009_c28270-1c1" bus1=x_28270.3 bus2=x_28270_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_102189fuse" bus1=28270.3 bus2=102189.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_441_c28268" bus1=102189.3 bus2=28268.3 length=0.0789432 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_hn_1_330_c28264" bus1=28268.3 bus2=28264.3 length=0.044196 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_hn_1_331_c28262" bus1=28264.3 bus2=28262.3 length=0.064008 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_hn_1_332_c28263" bus1=28262.3 bus2=28263.3 length=0.042672 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_1_332_c28263-1c0" bus1=x_28263.3 bus2=x_28263_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_010_c28269" bus1=28270.3 bus2=28269.3 length=0.0758952 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_010_c28269-1c0" bus1=x_28269.3 bus2=x_28269_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_010_c28269-1c1" bus1=x_28269.3 bus2=x_28269_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_010_c28269-1c2" bus1=x_28269.3 bus2=x_28269_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_011_c28265" bus1=28269.3 bus2=28265.3 length=0.0588264 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_011_c28265-1c0" bus1=x_28265.3 bus2=x_28265_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_011_c28265-1c1" bus1=x_28265.3 bus2=x_28265_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_922_c28261" bus1=28265.3 bus2=28261.3 length=0.0664464 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_102184fuse" bus1=28261.3 bus2=102184.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_923_c28266" bus1=102184.3 bus2=28266.3 length=0.0280416 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_hn_2_924_c28267" bus1=28266.3 bus2=28267.3 length=0.079248 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_924_c28267-1c0" bus1=x_28267.3 bus2=x_28267_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_012_c28259" bus1=28261.3 bus2=28259.3 length=0.0347472 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_012_c28259-1c0" bus1=x_28259.3 bus2=x_28259_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_012_c28259-1c1" bus1=x_28259.3 bus2=x_28259_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_012_c28259-1c2" bus1=x_28259.3 bus2=x_28259_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_013_c28260" bus1=28259.3 bus2=28260.3 length=0.0911352 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_013_c28260-1c0" bus1=x_28260.3 bus2=x_28260_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_013_c28260-1c1" bus1=x_28260.3 bus2=x_28260_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_103746fuse" bus1=28260.3 bus2=103746.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_329_c39765" bus1=103746.3 bus2=39765.3 length=0.0557784 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_hn_2_165_c39776" bus1=39765.3 bus2=39776.3 length=0.115824 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_165_c39776-1c0" bus1=x_39776.3 bus2=x_39776_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_165_c39776-1c1" bus1=x_39776.3 bus2=x_39776_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_166_c33824" bus1=39776.3 bus2=33824.3 length=0.0667512 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_166_c33824-1c0" bus1=x_33824.3 bus2=x_33824_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_166_c33824-1c1" bus1=x_33824.3 bus2=x_33824_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_167_c14979" bus1=33824.3 bus2=14979.3 length=0.0569976 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_167_c14979-1c0" bus1=x_14979.3 bus2=x_14979_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_167_c14979-1c1" bus1=x_14979.3 bus2=x_14979_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_168_c14978" bus1=14979.3 bus2=14978.3 length=0.0801624 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_168_c14978-1c0" bus1=x_14978.3 bus2=x_14978_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_168_c14978-1c1" bus1=x_14978.3 bus2=x_14978_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_168_c14978-1c2" bus1=x_14978.3 bus2=x_14978_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_21006_c1008222" bus1=14978.3 bus2=1008222.3 length=0.06858 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_21006_c1008222-1c0" bus1=x_1008222.3 bus2=x_1008222_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_21006_c1008222-1c1" bus1=x_1008222.3 bus2=x_1008222_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_21006_c1008222-1c2" bus1=x_1008222.3 bus2=x_1008222_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_21006_c1008222-1c3" bus1=x_1008222.3 bus2=x_1008222_4.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_21040_c39772" bus1=39776.3 bus2=39772.3 length=0.0240792 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.mdv201_hn_21041_c39773" bus1=39772.3 bus2=39773.3 length=0.088392 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_21041_c39773-1c0" bus1=x_39773.3 bus2=x_39773_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_014_c39766" bus1=28260.3 bus2=39766.3 length=0.0676656 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_014_c39766-1c0" bus1=x_39766.3 bus2=x_39766_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_102186fuse" bus1=28276.3 bus2=102186.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.s_mdv201_102186fuse-1c0" bus1=x_102186.3 bus2=x_102186_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_102186fuse-1c1" bus1=x_102186.3 bus2=x_102186_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_102186fuse-1c2" bus1=x_102186.3 bus2=x_102186_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_062_c28277" bus1=102186.3 bus2=28277.3 length=0.0454152 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_062_c28277-1c0" bus1=x_28277.3 bus2=x_28277_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_609_c28278" bus1=28277.3 bus2=28278.3 length=0.0448056 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_102185fuse" bus1=28287.1 bus2=102185.1 length=0.001524 geometry=1PH-BUSBARNONENONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_119_a28282" bus1=102185.1 bus2=28282.1 length=0.0600456 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_hn_2_120_a28281" bus1=28282.1 bus2=28281.1 length=0.0615696 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_120_a28281-1a0" bus1=x_28281.1 bus2=x_28281_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_120_a28281-1a1" bus1=x_28281.1 bus2=x_28281_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_120_a28281-1a2" bus1=x_28281.1 bus2=x_28281_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_369_a28280" bus1=28281.1 bus2=28280.1 length=0.0496824 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_hn_1_210_a28279" bus1=28280.1 bus2=28279.1 length=0.0423672 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_1_210_a28279-1a0" bus1=x_28279.1 bus2=x_28279_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_1_210_a28279-1a1" bus1=x_28279.1 bus2=x_28279_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_1_210_a28279-1a2" bus1=x_28279.1 bus2=x_28279_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_1_266_a28307" bus1=28279.1 bus2=28307.1 length=0.0722376 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_hn_1_265_a89824" bus1=28307.1 bus2=89824.1 length=0.0438912 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_1_265_a89824-1a0" bus1=x_89824.1 bus2=x_89824_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_1_265_a89824-1a1" bus1=x_89824.1 bus2=x_89824_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_1_265_a89824-1a2" bus1=x_89824.1 bus2=x_89824_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_1_283_a89823" bus1=89824.1 bus2=89823.1 length=0.0490728 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_hn_1_307_a89825" bus1=89823.1 bus2=89825.1 length=0.054864 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_1_307_a89825-1a0" bus1=x_89825.1 bus2=x_89825_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_925_a28283" bus1=28281.1 bus2=28283.1 length=0.0551688 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_925_a28283-1a0" bus1=x_28283.1 bus2=x_28283_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_925_a28283-1a1" bus1=x_28283.1 bus2=x_28283_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1012406fuse" bus1=58441.3 bus2=1012406.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_1_146_c1012405" bus1=1012406.3 bus2=1012405.3 length=0.0966216 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_hn_1_380_c1012407" bus1=1012405.3 bus2=1012407.3 length=0.0417576 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_1_380_c1012407-1c0" bus1=x_1012407.3 bus2=x_1012407_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_1_147_c1012412" bus1=1012405.3 bus2=1012412.3 length=0.06096 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_1_147_c1012412-1c0" bus1=x_1012412.3 bus2=x_1012412_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_1_147_c1012412-1c1" bus1=x_1012412.3 bus2=x_1012412_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_1_182_c1012413" bus1=1012412.3 bus2=1012413.3 length=0.051816 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_hn_1_152_c1012414" bus1=1012413.3 bus2=1012414.3 length=0.0832104 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_1_152_c1012414-1c0" bus1=x_1012414.3 bus2=x_1012414_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_1_152_c1012414-1c1" bus1=x_1012414.3 bus2=x_1012414_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_1_153_c1012415" bus1=1012414.3 bus2=1012415.3 length=0.09906 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_1_153_c1012415-1c0" bus1=x_1012415.3 bus2=x_1012415_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1012411fuse" bus1=1012405.3 bus2=1012411.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_1_150_c1012408" bus1=1012411.3 bus2=1012408.3 length=0.0170688 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_1_150_c1012408-1c0" bus1=x_1012408.3 bus2=x_1012408_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_1_333_c1012409" bus1=1012408.3 bus2=1012409.3 length=0.0984504 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_1_333_c1012409-1c0" bus1=x_1012409.3 bus2=x_1012409_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_1_334_c28312" bus1=1012409.3 bus2=28312.3 length=0.0984504 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_1_334_c28312-1c0" bus1=x_28312.3 bus2=x_28312_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_1_335_c28311" bus1=28312.3 bus2=28311.3 length=0.0813816 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.mdv201_hn_1_154_c89826" bus1=28311.3 bus2=89826.3 length=0.0612648 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.mdv201_hn_1_155_c89796" bus1=89826.3 bus2=89796.3 length=0.102108 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.mdv201_hn_1_156_c89790" bus1=89796.3 bus2=89790.3 length=0.09144 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.mdv201_hn_1_164_c89779" bus1=89790.3 bus2=89779.3 length=0.10668 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_hn_1_165_c89780" bus1=89779.3 bus2=89780.3 length=0.0658368 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_1_165_c89780-1c0" bus1=x_89780.3 bus2=x_89780_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_1_237_c89785" bus1=89780.3 bus2=89785.3 length=0.0847344 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_1145433fuse" bus1=89785.3 bus2=1145433.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_1p002_c1160452" bus1=1145433.3 bus2=1160452.3 length=0.16764 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.hn_1p002_sw" bus1=1160452.3 bus2=mdv201_1145434elb_int.3 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_1145434elb" bus1=mdv201_1145434elb_int.3 bus2=1145434.3 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.s_mdv201_1145434elb-1c0" bus1=x_1145434.3 bus2=x_1145434_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_1_278_c89797" bus1=89785.3 bus2=89797.3 length=0.0679704 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_1_278_c89797-1c0" bus1=x_89797.3 bus2=x_89797_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_21026_b69647" bus1=58441.2 bus2=69647.2 length=0.103632 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_21026_b69647-1b0" bus1=x_69647.2 bus2=x_69647_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_103728fuse" bus1=39582.1 bus2=103728.1 length=0.001524 geometry=1PH-BUSBARNONENONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_893_a39590" bus1=103728.1 bus2=39590.1 length=0.0509016 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_893_a39590-1a0" bus1=x_39590.1 bus2=x_39590_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_893_a39590-1a1" bus1=x_39590.1 bus2=x_39590_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_107_a39589" bus1=39590.1 bus2=39589.1 length=0.0646176 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_107_a39589-1a0" bus1=x_39589.1 bus2=x_39589_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_107_a39589-1a1" bus1=x_39589.1 bus2=x_39589_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_906_a39580" bus1=39589.1 bus2=39580.1 length=0.0195072 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_hn_2_907_a39581" bus1=39580.1 bus2=39581.1 length=0.0539496 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_907_a39581-1a0" bus1=x_39581.1 bus2=x_39581_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_907_a39581-1a1" bus1=x_39581.1 bus2=x_39581_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_108_a39577" bus1=39589.1 bus2=39577.1 length=0.0829056 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_108_a39577-1a0" bus1=x_39577.1 bus2=x_39577_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_108_a39577-1a1" bus1=x_39577.1 bus2=x_39577_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_1_166_a39571" bus1=39577.1 bus2=39571.1 length=0.1078992 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_hn_1_167_a39572" bus1=39571.1 bus2=39572.1 length=0.0981456 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_1_167_a39572-1a0" bus1=x_39572.1 bus2=x_39572_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_1_170_a94727" bus1=39572.1 bus2=94727.1 length=0.059436 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_112113fuse" bus1=94727.1 bus2=112113.1 length=0.001524 geometry=1PH-BUSBARNONENONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.s_mdv201_112113fuse-1a0" bus1=x_112113.1 bus2=x_112113_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_112113fuse-1a1" bus1=x_112113.1 bus2=x_112113_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_1_455_a94736" bus1=112113.1 bus2=94736.1 length=0.0185928 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_hn_1_172_a94737" bus1=94736.1 bus2=94737.1 length=0.0682752 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_hn_1_173_a94739" bus1=94737.1 bus2=94739.1 length=0.0774192 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_hn_1_174_a94742" bus1=94739.1 bus2=94742.1 length=0.0783336 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_hn_1_175_a94743" bus1=94742.1 bus2=94743.1 length=0.0463296 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_hn_1_275_a94744" bus1=94743.1 bus2=94744.1 length=0.0789432 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_1_275_a94744-1a0" bus1=x_94744.1 bus2=x_94744_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_1_274_a94747" bus1=94743.1 bus2=94747.1 length=0.0521208 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_1_274_a94747-1a0" bus1=x_94747.1 bus2=x_94747_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_1_169_a39570" bus1=39572.1 bus2=39570.1 length=0.0109728 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_hn_1_238_a39569" bus1=39570.1 bus2=39569.1 length=0.0652272 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_1_238_a39569-1a0" bus1=x_39569.1 bus2=x_39569_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_1_238_a39569-1a1" bus1=x_39569.1 bus2=x_39569_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_1_401_a39574" bus1=39569.1 bus2=39574.1 length=0.10668 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_1_401_a39574-1a0" bus1=x_39574.1 bus2=x_39574_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1010738fuse" bus1=8079.1 bus2=1010738.1 length=0.001524 geometry=1PH-BUSBARNONENONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_c_1_506_a8143" bus1=1010738.1 bus2=8143.1 length=0.0240792 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_c_1p022_a1160458" bus1=8143.1 bus2=1160458.1 length=0.0566928 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.c_1p022_sw" bus1=1160458.1 bus2=mdv201_8144elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_8144elb" bus1=mdv201_8144elb_int.1 bus2=8144.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.s_mdv201_8144elb-1a0" bus1=x_8144.1 bus2=x_8144_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8144elb-1a1" bus1=x_8144.1 bus2=x_8144_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8144elb-1a2" bus1=x_8144.1 bus2=x_8144_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8144elb-1a3" bus1=x_8144.1 bus2=x_8144_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1160459elb-1_sw" bus1=8144.1 bus2=mdv201_1160459elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_1160459elb" bus1=mdv201_1160459elb_int.1 bus2=1160459.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.mdv201_c_1p023_a1160460" bus1=1160459.1 bus2=1160460.1 length=0.0886968 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.c_1p023_sw" bus1=1160460.1 bus2=mdv201_8145elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_8145elb" bus1=mdv201_8145elb_int.1 bus2=8145.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.s_mdv201_8145elb-1a0" bus1=x_8145.1 bus2=x_8145_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8145elb-1a1" bus1=x_8145.1 bus2=x_8145_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8145elb-1a2" bus1=x_8145.1 bus2=x_8145_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8145elb-1a3" bus1=x_8145.1 bus2=x_8145_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1160461elb-1_sw" bus1=8145.1 bus2=mdv201_1160461elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_1160461elb" bus1=mdv201_1160461elb_int.1 bus2=1160461.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.mdv201_c_1p024_a8100" bus1=1160461.1 bus2=8100.1 length=0.1237488 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_c_1p028_a1160454" bus1=8100.1 bus2=1160454.1 length=0.0188976 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.c_1p028_sw" bus1=1160454.1 bus2=mdv201_8102elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_8102elb" bus1=mdv201_8102elb_int.1 bus2=8102.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.s_mdv201_8102elb-1a0" bus1=x_8102.1 bus2=x_8102_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8102elb-1a1" bus1=x_8102.1 bus2=x_8102_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8102elb-1a2" bus1=x_8102.1 bus2=x_8102_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8102elb-1a3" bus1=x_8102.1 bus2=x_8102_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1160455elb-1_sw" bus1=8102.1 bus2=mdv201_1160455elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_1160455elb" bus1=mdv201_1160455elb_int.1 bus2=1160455.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.mdv201_c_1p029_a1160456" bus1=1160455.1 bus2=1160456.1 length=0.059436 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.c_1p029_sw" bus1=1160456.1 bus2=mdv201_8107elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_8107elb" bus1=mdv201_8107elb_int.1 bus2=8107.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.s_mdv201_8107elb-1a0" bus1=x_8107.1 bus2=x_8107_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8107elb-1a1" bus1=x_8107.1 bus2=x_8107_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8107elb-1a2" bus1=x_8107.1 bus2=x_8107_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8107elb-1a3" bus1=x_8107.1 bus2=x_8107_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1160457elb-1_sw" bus1=8107.1 bus2=mdv201_1160457elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_1160457elb" bus1=mdv201_1160457elb_int.1 bus2=1160457.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.mdv201_c_1p030_a1160499" bus1=1160457.1 bus2=1160499.1 length=0.06858 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.c_1p030_sw" bus1=1160499.1 bus2=mdv201_8146elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_8146elb" bus1=mdv201_8146elb_int.1 bus2=8146.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.s_mdv201_8146elb-1a0" bus1=x_8146.1 bus2=x_8146_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8146elb-1a1" bus1=x_8146.1 bus2=x_8146_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8146elb-1a2" bus1=x_8146.1 bus2=x_8146_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8146elb-1a3" bus1=x_8146.1 bus2=x_8146_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1160500elb-1_sw" bus1=8146.1 bus2=mdv201_1160500elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_1160500elb" bus1=mdv201_1160500elb_int.1 bus2=1160500.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.mdv201_c_1p031_a1160501" bus1=1160500.1 bus2=1160501.1 length=0.0615696 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.c_1p031_sw" bus1=1160501.1 bus2=mdv201_8147elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_8147elb" bus1=mdv201_8147elb_int.1 bus2=8147.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.s_mdv201_8147elb-1a0" bus1=x_8147.1 bus2=x_8147_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8147elb-1a1" bus1=x_8147.1 bus2=x_8147_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8147elb-1a2" bus1=x_8147.1 bus2=x_8147_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1160502elb-1_sw" bus1=8147.1 bus2=mdv201_1160502elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_1160502elb" bus1=mdv201_1160502elb_int.1 bus2=1160502.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.mdv201_c_1p032_a1160490" bus1=1160502.1 bus2=1160490.1 length=0.0829056 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_c_1p032_1160490" bus1=mdv201_c_1p032_1160490_int.1 bus2=1160490.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.mdv201_c_1p031_1160490" bus1=mdv201_c_1p031_1160490_int.1 bus2=1160490.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.mdv201_c_1p025_a1160503" bus1=8100.1 bus2=1160503.1 length=0.1255776 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.c_1p025_sw" bus1=1160503.1 bus2=mdv201_8101elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_8101elb" bus1=mdv201_8101elb_int.1 bus2=8101.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.s_mdv201_8101elb-1a0" bus1=x_8101.1 bus2=x_8101_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8101elb-1a1" bus1=x_8101.1 bus2=x_8101_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8101elb-1a2" bus1=x_8101.1 bus2=x_8101_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1160504elb-1_sw" bus1=8101.1 bus2=mdv201_1160504elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_1160504elb" bus1=mdv201_1160504elb_int.1 bus2=1160504.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.mdv201_c_1p026_a1160505" bus1=1160504.1 bus2=1160505.1 length=0.0539496 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.c_1p026_sw" bus1=1160505.1 bus2=mdv201_8105elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_8105elb" bus1=mdv201_8105elb_int.1 bus2=8105.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.s_mdv201_8105elb-1a0" bus1=x_8105.1 bus2=x_8105_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8105elb-1a1" bus1=x_8105.1 bus2=x_8105_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8105elb-1a2" bus1=x_8105.1 bus2=x_8105_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1160506elb-1_sw" bus1=8105.1 bus2=mdv201_1160506elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_1160506elb" bus1=mdv201_1160506elb_int.1 bus2=1160506.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.mdv201_c_1p027_a1160498" bus1=1160506.1 bus2=1160498.1 length=0.0399288 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.c_1p027_sw" bus1=1160498.1 bus2=mdv201_8109elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_8109elb" bus1=mdv201_8109elb_int.1 bus2=8109.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.s_mdv201_8109elb-1a0" bus1=x_8109.1 bus2=x_8109_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8109elb-1a1" bus1=x_8109.1 bus2=x_8109_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_8109elb-1a2" bus1=x_8109.1 bus2=x_8109_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1144259fuse" bus1=841.1.3 bus2=1144259.1.3 length=0.001524 geometry=2PH_HORIZ_LG_1C-BUSBARNONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=2
New "Line.mdv201_hn_2_517_ac1144258" bus1=1144259.1.3 bus2=1144258.1.3 length=0.012192 geometry=2PH_VERT_1C-AL_#2_7STRNONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=2
New "Line.mdv201_hn_2_518_ac8086" bus1=1144258.1.3 bus2=8086.1.3 length=0.0381 geometry=2PH_VERT_1C-AL_#2_7STRNONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=2
New "Line.s_mdv201_hn_2_518_ac8086-1c0" bus1=x_8086.3 bus2=x_8086_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_521_c8087" bus1=8086.3 bus2=8087.3 length=0.0512064 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_521_c8087-1c0" bus1=x_8087.3 bus2=x_8087_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_521_c8087-1c1" bus1=x_8087.3 bus2=x_8087_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_521_c8087-1c2" bus1=x_8087.3 bus2=x_8087_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_522_c855" bus1=8087.3 bus2=855.3 length=0.0749808 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_522_c855-1c0" bus1=x_855.3 bus2=x_855_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_522_c855-1c1" bus1=x_855.3 bus2=x_855_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_522_c855-1c2" bus1=x_855.3 bus2=x_855_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_522_c855-1c3" bus1=x_855.3 bus2=x_855_4.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_523_c856" bus1=855.3 bus2=856.3 length=0.0493776 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_523_c856-1c0" bus1=x_856.3 bus2=x_856_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_531_c857" bus1=856.3 bus2=857.3 length=0.0225552 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_531_c857-1c0" bus1=x_857.3 bus2=x_857_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_531_c857-1c1" bus1=x_857.3 bus2=x_857_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_531_c857-1c2" bus1=x_857.3 bus2=x_857_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_531_c857-1c3" bus1=x_857.3 bus2=x_857_4.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_524_c858" bus1=857.3 bus2=858.3 length=0.0448056 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_524_c858-1c0" bus1=x_858.3 bus2=x_858_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_524_c858-1c1" bus1=x_858.3 bus2=x_858_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_525_c859" bus1=858.3 bus2=859.3 length=0.0359664 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_525_c859-1c0" bus1=x_859.3 bus2=x_859_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_526_c860" bus1=859.3 bus2=860.3 length=0.0661416 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_526_c860-1c0" bus1=x_860.3 bus2=x_860_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_526_c860-1c1" bus1=x_860.3 bus2=x_860_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_527_c8153" bus1=860.3 bus2=8153.3 length=0.0633984 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_hn_2_528_c8154" bus1=8153.3 bus2=8154.3 length=0.0445008 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_528_c8154-1c0" bus1=x_8154.3 bus2=x_8154_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_528_c8154-1c1" bus1=x_8154.3 bus2=x_8154_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_529_c8155" bus1=8153.3 bus2=8155.3 length=0.0588264 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_hn_2_530_c8156" bus1=8155.3 bus2=8156.3 length=0.0268224 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_530_c8156-1c0" bus1=x_8156.3 bus2=x_8156_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_530_c8156-1c1" bus1=x_8156.3 bus2=x_8156_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_530_c8156-1c2" bus1=x_8156.3 bus2=x_8156_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_519_ac8090" bus1=8086.1.3 bus2=8090.1.3 length=0.0612648 geometry=2PH_VERT_1C-AL_#2_7STRNONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=2
New "Line.s_mdv201_hn_2_519_ac8090-1c0" bus1=x_8090.3 bus2=x_8090_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_519_ac8090-1c1" bus1=x_8090.3 bus2=x_8090_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_520_a8092" bus1=8090.1 bus2=8092.1 length=0.0637032 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_520_a8092-1a0" bus1=x_8092.1 bus2=x_8092_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_520_a8092-1a1" bus1=x_8092.1 bus2=x_8092_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_c_1_387_a8097" bus1=8092.1 bus2=8097.1 length=0.0524256 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_c_1_387_a8097-1a0" bus1=x_8097.1 bus2=x_8097_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_c_1_387_a8097-1a1" bus1=x_8097.1 bus2=x_8097_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_c_1_388_a8106" bus1=8097.1 bus2=8106.1 length=0.059436 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_c_1_388_a8106-1a0" bus1=x_8106.1 bus2=x_8106_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_c_1_388_a8106-1a1" bus1=x_8106.1 bus2=x_8106_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_c_1_388_a8106-1a2" bus1=x_8106.1 bus2=x_8106_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_c_1_712_a1000985" bus1=8106.1 bus2=1000985.1 length=0.0649224 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_c_1_389_a1000986" bus1=1000985.1 bus2=1000986.1 length=0.0402336 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_c_1_390_a8122" bus1=1000986.1 bus2=8122.1 length=0.0323088 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_c_1_390_a8122-1a0" bus1=x_8122.1 bus2=x_8122_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_c_1_390_a8122-1a1" bus1=x_8122.1 bus2=x_8122_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_c_1_391_a8120" bus1=8122.1 bus2=8120.1 length=0.0560832 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_c_1_391_a8120-1a0" bus1=x_8120.1 bus2=x_8120_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_c_1_391_a8120-1a1" bus1=x_8120.1 bus2=x_8120_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_c_1_391_a8120-1a2" bus1=x_8120.1 bus2=x_8120_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_534_a8119" bus1=8120.1 bus2=8119.1 length=0.0493776 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_534_a8119-1a0" bus1=x_8119.1 bus2=x_8119_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_534_a8119-1a1" bus1=x_8119.1 bus2=x_8119_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_533_a8117" bus1=8119.1 bus2=8117.1 length=0.048768 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_533_a8117-1a0" bus1=x_8117.1 bus2=x_8117_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_533_a8117-1a1" bus1=x_8117.1 bus2=x_8117_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_532_a8118" bus1=8117.1 bus2=8118.1 length=0.0490728 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_532_a8118-1a0" bus1=x_8118.1 bus2=x_8118_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_532_a8118-1a1" bus1=x_8118.1 bus2=x_8118_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1000988fuse" bus1=1000985.1 bus2=1000988.1 length=0.001524 geometry=1PH-BUSBARNONENONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_pb_0928_a1000987" bus1=1000988.1 bus2=1000987.1 length=0.0734568 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_c_1p114_a1160497" bus1=1000987.1 bus2=1160497.1 length=0.0719328 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.c_1p114_sw" bus1=1160497.1 bus2=mdv201_8159elb_int.1 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_8159elb" bus1=mdv201_8159elb_int.1 bus2=8159.1 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.s_mdv201_8159elb-1a0" bus1=x_8159.1 bus2=x_8159_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_535_c8140" bus1=8090.3 bus2=8140.3 length=0.0560832 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_1144257fuse" bus1=8140.3 bus2=1144257.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.s_mdv201_1144257fuse-1c0" bus1=x_1144257.3 bus2=x_1144257_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_537_c8094" bus1=1144257.3 bus2=8094.3 length=0.0557784 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_537_c8094-1c0" bus1=x_8094.3 bus2=x_8094_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_537_c8094-1c1" bus1=x_8094.3 bus2=x_8094_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_538_c8095" bus1=8094.3 bus2=8095.3 length=0.0432816 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_538_c8095-1c0" bus1=x_8095.3 bus2=x_8095_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_538_c8095-1c1" bus1=x_8095.3 bus2=x_8095_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_538_c8095-1c2" bus1=x_8095.3 bus2=x_8095_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_539_c8098" bus1=8095.3 bus2=8098.3 length=0.041148 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_539_c8098-1c0" bus1=x_8098.3 bus2=x_8098_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_539_c8098-1c1" bus1=x_8098.3 bus2=x_8098_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_539_c8098-1c2" bus1=x_8098.3 bus2=x_8098_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_540_c8108" bus1=8098.3 bus2=8108.3 length=0.0323088 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_540_c8108-1c0" bus1=x_8108.3 bus2=x_8108_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_540_c8108-1c1" bus1=x_8108.3 bus2=x_8108_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_540_c8108-1c2" bus1=x_8108.3 bus2=x_8108_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_540_c8108-1c3" bus1=x_8108.3 bus2=x_8108_4.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_536_c8093" bus1=8094.3 bus2=8093.3 length=0.0170688 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_536_c8093-1c0" bus1=x_8093.3 bus2=x_8093_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_536_c8093-1c1" bus1=x_8093.3 bus2=x_8093_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_867_c839" bus1=841.3 bus2=839.3 length=0.01524 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_867_c839-1c0" bus1=x_839.3 bus2=x_839_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1144261fuse" bus1=839.3 bus2=1144261.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_868_c833" bus1=1144261.3 bus2=833.3 length=0.0664464 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_868_c833-1c0" bus1=x_833.3 bus2=x_833_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_868_c833-1c1" bus1=x_833.3 bus2=x_833_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_868_c833-1c2" bus1=x_833.3 bus2=x_833_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_869_c830" bus1=833.3 bus2=830.3 length=0.0417576 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_869_c830-1c0" bus1=x_830.3 bus2=x_830_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_869_c830-1c1" bus1=x_830.3 bus2=x_830_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_869_c830-1c2" bus1=x_830.3 bus2=x_830_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_870_c831" bus1=830.3 bus2=831.3 length=0.0536448 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_870_c831-1c0" bus1=x_831.3 bus2=x_831_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_870_c831-1c1" bus1=x_831.3 bus2=x_831_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_870_c831-1c2" bus1=x_831.3 bus2=x_831_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_871_c39630" bus1=831.3 bus2=39630.3 length=0.0466344 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_871_c39630-1c0" bus1=x_39630.3 bus2=x_39630_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_871_c39630-1c1" bus1=x_39630.3 bus2=x_39630_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_871_c39630-1c2" bus1=x_39630.3 bus2=x_39630_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_872_c63667" bus1=39630.3 bus2=63667.3 length=0.0469392 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_872_c63667-1c0" bus1=x_63667.3 bus2=x_63667_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_872_c63667-1c1" bus1=x_63667.3 bus2=x_63667_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_872_c63667-1c2" bus1=x_63667.3 bus2=x_63667_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_873_c63668" bus1=63667.3 bus2=63668.3 length=0.0490728 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.mdv201_hn_2_876_c63671" bus1=63668.3 bus2=63671.3 length=0.0469392 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_876_c63671-1c0" bus1=x_63671.3 bus2=x_63671_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_876_c63671-1c1" bus1=x_63671.3 bus2=x_63671_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_876_c63671-1c2" bus1=x_63671.3 bus2=x_63671_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_877_c63672" bus1=63671.3 bus2=63672.3 length=0.0496824 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_877_c63672-1c0" bus1=x_63672.3 bus2=x_63672_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_877_c63672-1c1" bus1=x_63672.3 bus2=x_63672_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_877_c63672-1c2" bus1=x_63672.3 bus2=x_63672_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_866_c63673" bus1=63672.3 bus2=63673.3 length=0.0530352 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_866_c63673-1c0" bus1=x_63673.3 bus2=x_63673_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_866_c63673-1c1" bus1=x_63673.3 bus2=x_63673_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_866_c63673-1c2" bus1=x_63673.3 bus2=x_63673_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_866_c63673-1c3" bus1=x_63673.3 bus2=x_63673_4.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_865_c39628" bus1=63673.3 bus2=39628.3 length=0.0557784 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_865_c39628-1c0" bus1=x_39628.3 bus2=x_39628_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_865_c39628-1c1" bus1=x_39628.3 bus2=x_39628_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_865_c39628-1c2" bus1=x_39628.3 bus2=x_39628_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_861_c39629" bus1=39628.3 bus2=39629.3 length=0.051816 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_861_c39629-1c0" bus1=x_39629.3 bus2=x_39629_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_861_c39629-1c1" bus1=x_39629.3 bus2=x_39629_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_861_c39629-1c2" bus1=x_39629.3 bus2=x_39629_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_861_c39629-1c3" bus1=x_39629.3 bus2=x_39629_4.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_874_c63669" bus1=63668.3 bus2=63669.3 length=0.0445008 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_874_c63669-1c0" bus1=x_63669.3 bus2=x_63669_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_874_c63669-1c1" bus1=x_63669.3 bus2=x_63669_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_874_c63669-1c2" bus1=x_63669.3 bus2=x_63669_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_875_c63670" bus1=63669.3 bus2=63670.3 length=0.0298704 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_875_c63670-1c0" bus1=x_63670.3 bus2=x_63670_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_875_c63670-1c1" bus1=x_63670.3 bus2=x_63670_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_107108fuse" bus1=63659.2 bus2=107108.2 length=0.001524 geometry=1PH-NONEBUSBARNONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_392_b63661" bus1=107108.2 bus2=63661.2 length=0.0402336 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_392_b63661-1b0" bus1=x_63661.2 bus2=x_63661_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_392_b63661-1b1" bus1=x_63661.2 bus2=x_63661_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_392_b63661-1b2" bus1=x_63661.2 bus2=x_63661_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_392_b63661-1b3" bus1=x_63661.2 bus2=x_63661_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_391_b63644" bus1=63661.2 bus2=63644.2 length=0.0582168 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_391_b63644-1b0" bus1=x_63644.2 bus2=x_63644_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_391_b63644-1b1" bus1=x_63644.2 bus2=x_63644_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_390_b63640" bus1=63644.2 bus2=63640.2 length=0.0423672 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_390_b63640-1b0" bus1=x_63640.2 bus2=x_63640_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_390_b63640-1b1" bus1=x_63640.2 bus2=x_63640_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_390_b63640-1b2" bus1=x_63640.2 bus2=x_63640_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_389_b63636" bus1=63640.2 bus2=63636.2 length=0.047244 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_389_b63636-1b0" bus1=x_63636.2 bus2=x_63636_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_389_b63636-1b1" bus1=x_63636.2 bus2=x_63636_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_389_b63636-1b2" bus1=x_63636.2 bus2=x_63636_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_388_b802" bus1=63636.2 bus2=802.2 length=0.0399288 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_388_b802-1b0" bus1=x_802.2 bus2=x_802_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_388_b802-1b1" bus1=x_802.2 bus2=x_802_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_388_b802-1b2" bus1=x_802.2 bus2=x_802_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_387_b804" bus1=802.2 bus2=804.2 length=0.051816 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_387_b804-1b0" bus1=x_804.2 bus2=x_804_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_387_b804-1b1" bus1=x_804.2 bus2=x_804_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_387_b804-1b2" bus1=x_804.2 bus2=x_804_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_386_b811" bus1=804.2 bus2=811.2 length=0.0377952 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_386_b811-1b0" bus1=x_811.2 bus2=x_811_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_386_b811-1b1" bus1=x_811.2 bus2=x_811_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_386_b811-1b2" bus1=x_811.2 bus2=x_811_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_405_b803" bus1=802.2 bus2=803.2 length=0.051816 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_405_b803-1b0" bus1=x_803.2 bus2=x_803_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_405_b803-1b1" bus1=x_803.2 bus2=x_803_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_805fuse" bus1=803.2 bus2=805.2 length=0.001524 geometry=1PH-NONEBUSBARNONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_406_b806" bus1=805.2 bus2=806.2 length=0.070104 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_406_b806-1b0" bus1=x_806.2 bus2=x_806_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_406_b806-1b1" bus1=x_806.2 bus2=x_806_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_406_b806-1b2" bus1=x_806.2 bus2=x_806_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_406_b806-1b3" bus1=x_806.2 bus2=x_806_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_407_b809" bus1=806.2 bus2=809.2 length=0.0545592 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_407_b809-1b0" bus1=x_809.2 bus2=x_809_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_407_b809-1b1" bus1=x_809.2 bus2=x_809_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_407_b809-1b2" bus1=x_809.2 bus2=x_809_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_425_b813" bus1=809.2 bus2=813.2 length=0.0374904 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_425_b813-1b0" bus1=x_813.2 bus2=x_813_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_425_b813-1b1" bus1=x_813.2 bus2=x_813_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_425_b813-1b2" bus1=x_813.2 bus2=x_813_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_426_b816" bus1=813.2 bus2=816.2 length=0.042672 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_426_b816-1b0" bus1=x_816.2 bus2=x_816_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_427_b826" bus1=816.2 bus2=826.2 length=0.0630936 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_427_b826-1b0" bus1=x_826.2 bus2=x_826_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_427_b826-1b1" bus1=x_826.2 bus2=x_826_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_428_b812" bus1=816.2 bus2=812.2 length=0.0524256 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_428_b812-1b0" bus1=x_812.2 bus2=x_812_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_428_b812-1b1" bus1=x_812.2 bus2=x_812_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_428_b812-1b2" bus1=x_812.2 bus2=x_812_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_428_b812-1b3" bus1=x_812.2 bus2=x_812_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_429_b807" bus1=812.2 bus2=807.2 length=0.0451104 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_429_b807-1b0" bus1=x_807.2 bus2=x_807_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_429_b807-1b1" bus1=x_807.2 bus2=x_807_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_429_b807-1b2" bus1=x_807.2 bus2=x_807_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_430_b797" bus1=807.2 bus2=797.2 length=0.0393192 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_430_b797-1b0" bus1=x_797.2 bus2=x_797_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_430_b797-1b1" bus1=x_797.2 bus2=x_797_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_431_b789" bus1=797.2 bus2=789.2 length=0.0460248 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_431_b789-1b0" bus1=x_789.2 bus2=x_789_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_431_b789-1b1" bus1=x_789.2 bus2=x_789_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_431_b789-1b2" bus1=x_789.2 bus2=x_789_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_432_b786" bus1=789.2 bus2=786.2 length=0.0460248 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_432_b786-1b0" bus1=x_786.2 bus2=x_786_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_432_b786-1b1" bus1=x_786.2 bus2=x_786_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_433_b787" bus1=786.2 bus2=787.2 length=0.0451104 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_433_b787-1b0" bus1=x_787.2 bus2=x_787_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_433_b787-1b1" bus1=x_787.2 bus2=x_787_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_433_b787-1b2" bus1=x_787.2 bus2=x_787_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_433_b787-1b3" bus1=x_787.2 bus2=x_787_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_433_b787-1b4" bus1=x_787.2 bus2=x_787_5.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_396_b63635" bus1=63640.2 bus2=63635.2 length=0.0524256 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_107106fuse" bus1=63635.2 bus2=107106.2 length=0.001524 geometry=1PH-NONEBUSBARNONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_397_b63634" bus1=107106.2 bus2=63634.2 length=0.0521208 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_397_b63634-1b0" bus1=x_63634.2 bus2=x_63634_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_397_b63634-1b1" bus1=x_63634.2 bus2=x_63634_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_397_b63634-1b2" bus1=x_63634.2 bus2=x_63634_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_397_b63634-1b3" bus1=x_63634.2 bus2=x_63634_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_397_b63634-1b4" bus1=x_63634.2 bus2=x_63634_5.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_398_b63633" bus1=63634.2 bus2=63633.2 length=0.057912 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_398_b63633-1b0" bus1=x_63633.2 bus2=x_63633_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_398_b63633-1b1" bus1=x_63633.2 bus2=x_63633_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_398_b63633-1b2" bus1=x_63633.2 bus2=x_63633_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_399_b63641" bus1=63633.2 bus2=63641.2 length=0.0353568 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_399_b63641-1b0" bus1=x_63641.2 bus2=x_63641_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_399_b63641-1b1" bus1=x_63641.2 bus2=x_63641_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_400_b63637" bus1=63641.2 bus2=63637.2 length=0.0454152 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_400_b63637-1b0" bus1=x_63637.2 bus2=x_63637_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_400_b63637-1b1" bus1=x_63637.2 bus2=x_63637_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_400_b63637-1b2" bus1=x_63637.2 bus2=x_63637_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_401_b63632" bus1=63637.2 bus2=63632.2 length=0.0326136 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_401_b63632-1b0" bus1=x_63632.2 bus2=x_63632_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_401_b63632-1b1" bus1=x_63632.2 bus2=x_63632_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_402_b793" bus1=63632.2 bus2=793.2 length=0.0573024 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_402_b793-1b0" bus1=x_793.2 bus2=x_793_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_402_b793-1b1" bus1=x_793.2 bus2=x_793_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_402_b793-1b2" bus1=x_793.2 bus2=x_793_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_403_b792" bus1=793.2 bus2=792.2 length=0.0435864 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_403_b792-1b0" bus1=x_792.2 bus2=x_792_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_403_b792-1b1" bus1=x_792.2 bus2=x_792_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_404_b799" bus1=792.2 bus2=799.2 length=0.025908 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_404_b799-1b0" bus1=x_799.2 bus2=x_799_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_404_b799-1b1" bus1=x_799.2 bus2=x_799_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_812_abc63656" bus1=63657 bus2=63656 length=0.047244 geometry=3PH_VERT_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.sw-hn_2_812_sw" bus1=63656 bus2=mdv201_107107usd_int length=0.001 Switch=True units=km enabled=true phases=3
New "Line.mdv201_107107usd" bus1=mdv201_107107usd_int bus2=107107 length=0.001524 geometry=3PH_HORIZ_LG_1C-BUSBARBUSBARBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=3
New "Line.mdv201_hn_2_813_abc63654" bus1=107107 bus2=63654 length=0.100584 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.mdv201_hn_2_814_abc14891" bus1=63654 bus2=14891 length=0.10668 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.mdv201_hn_2_815_abc14892" bus1=14891 bus2=14892 length=0.0917448 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.mdv201_hn_2_828_abc28247" bus1=14892 bus2=28247 length=0.0908304 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.mdv201_hn_2_823_abc28244" bus1=28247 bus2=28244 length=0.0478536 geometry=3PH_VERT_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.mdv201_1144254fuse" bus1=28244.2 bus2=1144254.2 length=0.001524 geometry=1PH-NONEBUSBARNONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_729_b28246" bus1=1144254.2 bus2=28246.2 length=0.0262128 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_729_b28246-1b0" bus1=x_28246.2 bus2=x_28246_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_730_b14851" bus1=28246.2 bus2=14851.2 length=0.0966216 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_hn_2_731_b14852" bus1=14851.2 bus2=14852.2 length=0.09144 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_731_b14852-1b0" bus1=x_14852.2 bus2=x_14852_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_283_abc14857" bus1=28244 bus2=14857 length=0.0307848 geometry=3PH_VERT_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_283_abc14857-1b0" bus1=x_14857.2 bus2=x_14857_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_283_abc14857-1b1" bus1=x_14857.2 bus2=x_14857_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_094_abc51012" bus1=14857 bus2=51012 length=0.0515112 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_094_abc51012-1b0" bus1=x_51012.2 bus2=x_51012_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_093_abc63714" bus1=51012 bus2=63714 length=0.079248 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_093_abc63714-1b0" bus1=x_63714.2 bus2=x_63714_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_093_abc63714-1b1" bus1=x_63714.2 bus2=x_63714_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_092_abc63711" bus1=63714 bus2=63711 length=0.105156 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_092_abc63711-1b0" bus1=x_63711.2 bus2=x_63711_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_092_abc63711-1b1" bus1=x_63711.2 bus2=x_63711_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_247_abc44582" bus1=63711 bus2=44582 length=0.0432816 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_247_abc44582-1b0" bus1=x_44582.2 bus2=x_44582_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_247_abc44582-1b1" bus1=x_44582.2 bus2=x_44582_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_217_abc8160" bus1=44582 bus2=8160 length=0.025908 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.mdv201_104355fuse" bus1=8160.2 bus2=104355.2 length=0.001524 geometry=1PH-NONEBUSBARNONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_218_b8161" bus1=104355.2 bus2=8161.2 length=0.09144 geometry=1PH-NONECU_#6_1STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_218_b8161-1b0" bus1=x_8161.2 bus2=x_8161_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_218_b8161-1b1" bus1=x_8161.2 bus2=x_8161_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_219_b8162" bus1=8161.2 bus2=8162.2 length=0.0920496 geometry=1PH-NONECU_#6_1STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_hn_2_220_b44580" bus1=8162.2 bus2=44580.2 length=0.0844296 geometry=1PH-NONECU_#6_1STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_220_b44580-1b0" bus1=x_44580.2 bus2=x_44580_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_221_b8169" bus1=44580.2 bus2=8169.2 length=0.1109472 geometry=1PH-NONECU_#6_1STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_hn_2_223_b8168" bus1=8169.2 bus2=8168.2 length=0.0920496 geometry=1PH-NONECU_#6_1STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_223_b8168-1b0" bus1=x_8168.2 bus2=x_8168_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_223_b8168-1b1" bus1=x_8168.2 bus2=x_8168_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_21011_b1144229" bus1=8169.2 bus2=1144229.2 length=0.085344 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_21011_b1144229-1b0" bus1=x_1144229.2 bus2=x_1144229_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_091_abc44583" bus1=8160 bus2=44583 length=0.0332232 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_091_abc44583-1c0" bus1=x_44583.3 bus2=x_44583_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_091_abc44583-1c1" bus1=x_44583.3 bus2=x_44583_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_248_abc44584" bus1=44583 bus2=44584 length=0.0301752 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_248_abc44584-1c0" bus1=x_44584.3 bus2=x_44584_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_248_abc44584-1c1" bus1=x_44584.3 bus2=x_44584_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_248_abc44584-1c2" bus1=x_44584.3 bus2=x_44584_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_089_abc8163" bus1=44584 bus2=8163 length=0.0600456 geometry=3PH_VERT_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_089_abc8163-1c0" bus1=x_8163.3 bus2=x_8163_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_089_abc8163-1c1" bus1=x_8163.3 bus2=x_8163_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_089_abc8163-1c2" bus1=x_8163.3 bus2=x_8163_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_088_abc8164" bus1=8163 bus2=8164 length=0.0841248 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_088_abc8164-1c0" bus1=x_8164.3 bus2=x_8164_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_088_abc8164-1c1" bus1=x_8164.3 bus2=x_8164_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_088_abc8164-1c2" bus1=x_8164.3 bus2=x_8164_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_088_abc8164-1c3" bus1=x_8164.3 bus2=x_8164_4.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_360_abc8165" bus1=8164 bus2=8165 length=0.0249936 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_360_abc8165-1c0" bus1=x_8165.3 bus2=x_8165_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_360_abc8165-1c1" bus1=x_8165.3 bus2=x_8165_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_086_abc8167" bus1=8165 bus2=8167 length=0.0630936 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_086_abc8167-1b0" bus1=x_8167.2 bus2=x_8167_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_086_abc8167-1b1" bus1=x_8167.2 bus2=x_8167_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_086_abc8167-1b2" bus1=x_8167.2 bus2=x_8167_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_086_abc8167-1b3" bus1=x_8167.2 bus2=x_8167_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_086_abc8167-1b4" bus1=x_8167.2 bus2=x_8167_5.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_578_abc44585" bus1=8167 bus2=44585 length=0.0332232 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.mdv201_hn_2_085_abc38388" bus1=44585 bus2=38388 length=0.0341376 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_085_abc38388-1b0" bus1=x_38388.2 bus2=x_38388_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_085_abc38388-1b1" bus1=x_38388.2 bus2=x_38388_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_085_abc38388-1b2" bus1=x_38388.2 bus2=x_38388_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_106882fuse" bus1=38388.2 bus2=106882.2 length=0.001524 geometry=1PH-NONEBUSBARNONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_084_b38389" bus1=106882.2 bus2=38389.2 length=0.0926592 geometry=1PH-NONECU_#6_1STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_084_b38389-1b0" bus1=x_38389.2 bus2=x_38389_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_084_b38389-1b1" bus1=x_38389.2 bus2=x_38389_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_312_abc44586" bus1=38388 bus2=44586 length=0.0603504 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_312_abc44586-1b0" bus1=x_44586.2 bus2=x_44586_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_083_abc62239" bus1=44586 bus2=62239 length=0.0313944 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.mdv201_hn_2_456_abc62242" bus1=62239 bus2=62242 length=0.06096 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.mdv201_106884fuse" bus1=62242.3 bus2=106884.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_457_c62244" bus1=106884.3 bus2=62244.3 length=0.0307848 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_457_c62244-1c0" bus1=x_62244.3 bus2=x_62244_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_457_c62244-1c1" bus1=x_62244.3 bus2=x_62244_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_466_c62235" bus1=62244.3 bus2=62235.3 length=0.042672 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_466_c62235-1c0" bus1=x_62235.3 bus2=x_62235_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_466_c62235-1c1" bus1=x_62235.3 bus2=x_62235_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_466_c62235-1c2" bus1=x_62235.3 bus2=x_62235_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_465_c62233" bus1=62235.3 bus2=62233.3 length=0.0524256 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_465_c62233-1c0" bus1=x_62233.3 bus2=x_62233_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_465_c62233-1c1" bus1=x_62233.3 bus2=x_62233_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_465_c62233-1c2" bus1=x_62233.3 bus2=x_62233_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_464_c62232" bus1=62233.3 bus2=62232.3 length=0.0402336 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_464_c62232-1c0" bus1=x_62232.3 bus2=x_62232_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_464_c62232-1c1" bus1=x_62232.3 bus2=x_62232_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_463_c62234" bus1=62232.3 bus2=62234.3 length=0.0493776 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_463_c62234-1c0" bus1=x_62234.3 bus2=x_62234_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_463_c62234-1c1" bus1=x_62234.3 bus2=x_62234_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_463_c62234-1c2" bus1=x_62234.3 bus2=x_62234_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_462_c62243" bus1=62234.3 bus2=62243.3 length=0.0509016 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_462_c62243-1c0" bus1=x_62243.3 bus2=x_62243_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_462_c62243-1c1" bus1=x_62243.3 bus2=x_62243_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_462_c62243-1c2" bus1=x_62243.3 bus2=x_62243_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_462_c62243-1c3" bus1=x_62243.3 bus2=x_62243_4.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_461_c62251" bus1=62243.3 bus2=62251.3 length=0.0469392 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_461_c62251-1c0" bus1=x_62251.3 bus2=x_62251_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_461_c62251-1c1" bus1=x_62251.3 bus2=x_62251_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_461_c62251-1c2" bus1=x_62251.3 bus2=x_62251_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_460_c62258" bus1=62251.3 bus2=62258.3 length=0.0530352 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_460_c62258-1c0" bus1=x_62258.3 bus2=x_62258_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_460_c62258-1c1" bus1=x_62258.3 bus2=x_62258_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_460_c62258-1c2" bus1=x_62258.3 bus2=x_62258_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_459_c62259" bus1=62258.3 bus2=62259.3 length=0.0560832 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_459_c62259-1c0" bus1=x_62259.3 bus2=x_62259_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_459_c62259-1c1" bus1=x_62259.3 bus2=x_62259_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_082_abc62250" bus1=62242 bus2=62250 length=0.0734568 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_082_abc62250-1b0" bus1=x_62250.2 bus2=x_62250_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_082_abc62250-1b1" bus1=x_62250.2 bus2=x_62250_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_082_abc62250-1b2" bus1=x_62250.2 bus2=x_62250_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_082_abc62250-1b3" bus1=x_62250.2 bus2=x_62250_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_031_abc62264" bus1=62250 bus2=62264 length=0.0512064 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_031_abc62264-1b0" bus1=x_62264.2 bus2=x_62264_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_031_abc62264-1b1" bus1=x_62264.2 bus2=x_62264_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_106895fuse" bus1=62264.2 bus2=106895.2 length=0.001524 geometry=1PH-NONEBUSBARNONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_21050_b62307" bus1=106895.2 bus2=62307.2 length=0.0740664 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_21050_b62307-1b0" bus1=x_62307.2 bus2=x_62307_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_030_abc62265" bus1=62264 bus2=62265 length=0.054864 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_030_abc62265-1b0" bus1=x_62265.2 bus2=x_62265_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_030_abc62265-1b1" bus1=x_62265.2 bus2=x_62265_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_029_abc62262" bus1=62265 bus2=62262 length=0.06096 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_029_abc62262-1b0" bus1=x_62262.2 bus2=x_62262_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.sw-hn_2_029_sw" bus1=62262 bus2=mdv201_1144239usd_int length=0.001 Switch=True units=km enabled=true phases=3
New "Line.mdv201_1144239usd" bus1=mdv201_1144239usd_int bus2=1144239 length=0.001524 geometry=3PH_HORIZ_LG_1C-BUSBARBUSBARBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=3
New "Line.mdv201_39763_abc39763" bus1=1144239 bus2=39763 length=0.06096 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.mdv201_hn_2_831_abc39762" bus1=39763 bus2=39762 length=0.013716 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.mdv201_hn_2_080_abc39764" bus1=39763 bus2=39764 length=0.0222504 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.mdv201_hn_2_186_abc15011" bus1=39764 bus2=15011 length=0.1085088 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_186_abc15011-1a0" bus1=x_15011.1 bus2=x_15011_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_186_abc15011-1a1" bus1=x_15011.1 bus2=x_15011_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_146_abc6578" bus1=15011 bus2=6578 length=0.1075944 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_da_8_146_abc6578-1a0" bus1=x_6578.1 bus2=x_6578_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_146_abc6578-1a1" bus1=x_6578.1 bus2=x_6578_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_146_abc6578-1a2" bus1=x_6578.1 bus2=x_6578_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_507_abc6580" bus1=6578 bus2=6580 length=0.0813816 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_da_8_507_abc6580-1a0" bus1=x_6580.1 bus2=x_6580_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_507_abc6580-1a1" bus1=x_6580.1 bus2=x_6580_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_144_abc6582" bus1=6580 bus2=6582 length=0.0307848 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.mdv201_99419fuse" bus1=6582.1 bus2=99419.1 length=0.001524 geometry=1PH-BUSBARNONENONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_da_8_459_a6583" bus1=99419.1 bus2=6583.1 length=0.0725424 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_459_a6583-1a0" bus1=x_6583.1 bus2=x_6583_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_459_a6583-1a1" bus1=x_6583.1 bus2=x_6583_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.sw-da_8_144_sw" bus1=6582 bus2=mdv201_99420usd_int length=0.001 Switch=True units=km enabled=true phases=3
New "Line.mdv201_99420usd" bus1=mdv201_99420usd_int bus2=99420 length=0.001524 geometry=3PH_HORIZ_LG_1C-BUSBARBUSBARBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=3
New "Line.mdv201_da_8_142_abc6584" bus1=99420 bus2=6584 length=0.06858 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.mdv201_99422fuse" bus1=6584.1 bus2=99422.1 length=0.001524 geometry=1PH-BUSBARNONENONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_da_8_673_a6595" bus1=99422.1 bus2=6595.1 length=0.0210312 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_673_a6595-1a0" bus1=x_6595.1 bus2=x_6595_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_673_a6595-1a1" bus1=x_6595.1 bus2=x_6595_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_674_a6597" bus1=6595.1 bus2=6597.1 length=0.0560832 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_674_a6597-1a0" bus1=x_6597.1 bus2=x_6597_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_674_a6597-1a1" bus1=x_6597.1 bus2=x_6597_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_674_a6597-1a2" bus1=x_6597.1 bus2=x_6597_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_675_a56750" bus1=6597.1 bus2=56750.1 length=0.054864 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_675_a56750-1a0" bus1=x_56750.1 bus2=x_56750_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_675_a56750-1a1" bus1=x_56750.1 bus2=x_56750_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_675_a56750-1a2" bus1=x_56750.1 bus2=x_56750_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_675_a56750-1a3" bus1=x_56750.1 bus2=x_56750_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_676_a56755" bus1=56750.1 bus2=56755.1 length=0.0554736 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_676_a56755-1a0" bus1=x_56755.1 bus2=x_56755_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_676_a56755-1a1" bus1=x_56755.1 bus2=x_56755_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_676_a56755-1a2" bus1=x_56755.1 bus2=x_56755_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_676_a56755-1a3" bus1=x_56755.1 bus2=x_56755_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_677_a56760" bus1=56755.1 bus2=56760.1 length=0.0603504 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_677_a56760-1a0" bus1=x_56760.1 bus2=x_56760_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_677_a56760-1a1" bus1=x_56760.1 bus2=x_56760_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_677_a56760-1a2" bus1=x_56760.1 bus2=x_56760_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_677_a56760-1a3" bus1=x_56760.1 bus2=x_56760_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_678_a56764" bus1=56760.1 bus2=56764.1 length=0.0576072 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_678_a56764-1a0" bus1=x_56764.1 bus2=x_56764_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_678_a56764-1a1" bus1=x_56764.1 bus2=x_56764_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_678_a56764-1a2" bus1=x_56764.1 bus2=x_56764_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_678_a56764-1a3" bus1=x_56764.1 bus2=x_56764_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_679_a56772" bus1=56764.1 bus2=56772.1 length=0.0591312 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_679_a56772-1a0" bus1=x_56772.1 bus2=x_56772_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_679_a56772-1a1" bus1=x_56772.1 bus2=x_56772_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_679_a56772-1a2" bus1=x_56772.1 bus2=x_56772_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_740_abc6594" bus1=6584 bus2=6594 length=0.0591312 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_da_8_740_abc6594-1b0" bus1=x_6594.2 bus2=x_6594_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_740_abc6594-1b1" bus1=x_6594.2 bus2=x_6594_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_740_abc6594-1b2" bus1=x_6594.2 bus2=x_6594_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_140_abc56751" bus1=6594 bus2=56751 length=0.0612648 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_da_8_140_abc56751-1a0" bus1=x_56751.1 bus2=x_56751_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_234_abc56762" bus1=56751 bus2=56762 length=0.059436 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_da_8_234_abc56762-1c0" bus1=x_56762.3 bus2=x_56762_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_147_abc56766" bus1=56762 bus2=56766 length=0.0710184 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.mdv201_1000983fuse" bus1=56766.1 bus2=1000983.1 length=0.001524 geometry=1PH-BUSBARNONENONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_da_8_917_a56768" bus1=1000983.1 bus2=56768.1 length=0.0307848 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_917_a56768-1a0" bus1=x_56768.1 bus2=x_56768_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_918_a56770" bus1=56768.1 bus2=56770.1 length=0.0454152 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_918_a56770-1a0" bus1=x_56770.1 bus2=x_56770_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_918_a56770-1a1" bus1=x_56770.1 bus2=x_56770_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_918_a56770-1a2" bus1=x_56770.1 bus2=x_56770_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_919_a56782" bus1=56770.1 bus2=56782.1 length=0.0688848 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_919_a56782-1a0" bus1=x_56782.1 bus2=x_56782_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_919_a56782-1a1" bus1=x_56782.1 bus2=x_56782_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_920_a56783" bus1=56782.1 bus2=56783.1 length=0.0743712 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_920_a56783-1a0" bus1=x_56783.1 bus2=x_56783_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_920_a56783-1a1" bus1=x_56783.1 bus2=x_56783_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_920_a56783-1a2" bus1=x_56783.1 bus2=x_56783_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_920_a56783-1a3" bus1=x_56783.1 bus2=x_56783_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_922_a56784" bus1=56782.1 bus2=56784.1 length=0.042672 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_922_a56784-1a0" bus1=x_56784.1 bus2=x_56784_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_922_a56784-1a1" bus1=x_56784.1 bus2=x_56784_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_923_a56785" bus1=56784.1 bus2=56785.1 length=0.0643128 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_923_a56785-1a0" bus1=x_56785.1 bus2=x_56785_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_923_a56785-1a1" bus1=x_56785.1 bus2=x_56785_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_924_a56786" bus1=56785.1 bus2=56786.1 length=0.0381 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_924_a56786-1a0" bus1=x_56786.1 bus2=x_56786_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_924_a56786-1a1" bus1=x_56786.1 bus2=x_56786_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_925_a56787" bus1=56786.1 bus2=56787.1 length=0.0765048 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_925_a56787-1a0" bus1=x_56787.1 bus2=x_56787_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_925_a56787-1a1" bus1=x_56787.1 bus2=x_56787_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_925_a56787-1a2" bus1=x_56787.1 bus2=x_56787_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_925_a56787-1a3" bus1=x_56787.1 bus2=x_56787_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_926_a74421" bus1=56787.1 bus2=74421.1 length=0.0755904 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_926_a74421-1a0" bus1=x_74421.1 bus2=x_74421_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_926_a74421-1a1" bus1=x_74421.1 bus2=x_74421_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_926_a74421-1a2" bus1=x_74421.1 bus2=x_74421_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_926_a74421-1a3" bus1=x_74421.1 bus2=x_74421_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_927_a74424" bus1=74421.1 bus2=74424.1 length=0.074676 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_927_a74424-1a0" bus1=x_74424.1 bus2=x_74424_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_927_a74424-1a1" bus1=x_74424.1 bus2=x_74424_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_927_a74424-1a2" bus1=x_74424.1 bus2=x_74424_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_927_a74424-1a3" bus1=x_74424.1 bus2=x_74424_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_928_a39733" bus1=74424.1 bus2=39733.1 length=0.0734568 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_928_a39733-1a0" bus1=x_39733.1 bus2=x_39733_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_928_a39733-1a1" bus1=x_39733.1 bus2=x_39733_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_928_a39733-1a2" bus1=x_39733.1 bus2=x_39733_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_928_a39733-1a3" bus1=x_39733.1 bus2=x_39733_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_929_a39734" bus1=39733.1 bus2=39734.1 length=0.0697992 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_929_a39734-1a0" bus1=x_39734.1 bus2=x_39734_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_929_a39734-1a1" bus1=x_39734.1 bus2=x_39734_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_929_a39734-1a2" bus1=x_39734.1 bus2=x_39734_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_929_a39734-1a3" bus1=x_39734.1 bus2=x_39734_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_930_a39751" bus1=39734.1 bus2=39751.1 length=0.06858 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_930_a39751-1a0" bus1=x_39751.1 bus2=x_39751_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_930_a39751-1a1" bus1=x_39751.1 bus2=x_39751_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_930_a39751-1a2" bus1=x_39751.1 bus2=x_39751_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_930_a39751-1a3" bus1=x_39751.1 bus2=x_39751_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_931_a74443" bus1=39751.1 bus2=74443.1 length=0.0566928 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_931_a74443-1a0" bus1=x_74443.1 bus2=x_74443_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_931_a74443-1a1" bus1=x_74443.1 bus2=x_74443_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_931_a74443-1a2" bus1=x_74443.1 bus2=x_74443_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_148_abc56777" bus1=56766 bus2=56777 length=0.0786384 geometry=3PH_VERT_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_da_8_148_abc56777-1b0" bus1=x_56777.2 bus2=x_56777_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_149_abc56778" bus1=56777 bus2=56778 length=0.102108 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_da_8_149_abc56778-1a0" bus1=x_56778.1 bus2=x_56778_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1149717fuse" bus1=56778 bus2=1149717 length=0.001524 geometry=3PH_HORIZ_LG_1C-BUSBARBUSBARBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=3
New "Line.mdv201_da_8_860_b1149719" bus1=1149717.2 bus2=1149719.2 length=0.0128016 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_da_8_861_b1149720" bus1=1149719.2 bus2=1149720.2 length=0.0749808 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_861_b1149720-1b0" bus1=x_1149720.2 bus2=x_1149720_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_861_b1149720-1b1" bus1=x_1149720.2 bus2=x_1149720_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_150_abc56781" bus1=56778 bus2=56781 length=0.0862584 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.mdv201_108774fuse" bus1=56781.2 bus2=108774.2 length=0.001524 geometry=1PH-NONEBUSBARNONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_da_8_944_b74414" bus1=108774.2 bus2=74414.2 length=0.0667512 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.mdv201_da_8_945_b56775" bus1=74414.2 bus2=56775.2 length=0.05334 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.mdv201_da_8_946_b56776" bus1=56775.2 bus2=56776.2 length=0.054864 geometry=1PH-NONEAL_1/0_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_946_b56776-1b0" bus1=x_56776.2 bus2=x_56776_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_152_abc74420" bus1=56781 bus2=74420 length=0.09906 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_da_8_152_abc74420-1b0" bus1=x_74420.2 bus2=x_74420_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_492_abc74428" bus1=74420 bus2=74428 length=0.0509016 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_da_8_492_abc74428-1b0" bus1=x_74428.2 bus2=x_74428_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_493_a74432" bus1=74428.1 bus2=74432.1 length=0.0149352 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.mdv201_108776fuse" bus1=74432.1 bus2=108776.1 length=0.001524 geometry=1PH-BUSBARNONENONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_da_8_494_a74434" bus1=108776.1 bus2=74434.1 length=0.1024128 geometry=1PH-AL_1/0_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_494_a74434-1a0" bus1=x_74434.1 bus2=x_74434_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_773_a74438" bus1=74434.1 bus2=74438.1 length=0.0877824 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_773_a74438-1a0" bus1=x_74438.1 bus2=x_74438_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_153_abc74433" bus1=74428 bus2=74433 length=0.0813816 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.mdv201_da_8_154_abc74439" bus1=74433 bus2=74439 length=0.080772 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.sw-da_8_154_sw" bus1=74439 bus2=mdv201_1144238usd_int length=0.001 Switch=True units=km enabled=true phases=3
New "Line.mdv201_1144238usd" bus1=mdv201_1144238usd_int bus2=1144238 length=0.001524 geometry=3PH_HORIZ_LG_1C-BUSBARBUSBARBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=3
New "Line.s_mdv201_1144238usd-1a0" bus1=x_1144238.1 bus2=x_1144238_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_040_abc46394" bus1=1144238 bus2=46394 length=0.0856488 geometry=3PH_VERT_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.mdv201_da_8_145_abc46393" bus1=46394 bus2=46393 length=0.0740664 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.mdv201_1144237fuse" bus1=46394.2 bus2=1144237.2 length=0.001524 geometry=1PH-NONEBUSBARNONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_da_8_786_b1144236" bus1=1144237.2 bus2=1144236.2 length=0.0829056 geometry=1PH-NONECU_#6_1STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_786_b1144236-1b0" bus1=x_1144236.2 bus2=x_1144236_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_786_b1144236-1b1" bus1=x_1144236.2 bus2=x_1144236_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_787_b74444" bus1=1144236.2 bus2=74444.2 length=0.0597408 geometry=1PH-NONECU_#6_1STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_da_8_686_b74445" bus1=74444.2 bus2=74445.2 length=0.0240792 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_da_8_687_b74448" bus1=74445.2 bus2=74448.2 length=0.0448056 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_687_b74448-1b0" bus1=x_74448.2 bus2=x_74448_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_687_b74448-1b1" bus1=x_74448.2 bus2=x_74448_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_687_b74448-1b2" bus1=x_74448.2 bus2=x_74448_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_688_b74451" bus1=74448.2 bus2=74451.2 length=0.0493776 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_688_b74451-1b0" bus1=x_74451.2 bus2=x_74451_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_688_b74451-1b1" bus1=x_74451.2 bus2=x_74451_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_688_b74451-1b2" bus1=x_74451.2 bus2=x_74451_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_688_b74451-1b3" bus1=x_74451.2 bus2=x_74451_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_689_b46389" bus1=74451.2 bus2=46389.2 length=0.0585216 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_689_b46389-1b0" bus1=x_46389.2 bus2=x_46389_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_689_b46389-1b1" bus1=x_46389.2 bus2=x_46389_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_689_b46389-1b2" bus1=x_46389.2 bus2=x_46389_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_689_b46389-1b3" bus1=x_46389.2 bus2=x_46389_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_690_b46385" bus1=46389.2 bus2=46385.2 length=0.0551688 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_690_b46385-1b0" bus1=x_46385.2 bus2=x_46385_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_690_b46385-1b1" bus1=x_46385.2 bus2=x_46385_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_690_b46385-1b2" bus1=x_46385.2 bus2=x_46385_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_691_b46386" bus1=46385.2 bus2=46386.2 length=0.042672 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_691_b46386-1b0" bus1=x_46386.2 bus2=x_46386_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_691_b46386-1b1" bus1=x_46386.2 bus2=x_46386_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_692_b88660" bus1=46386.2 bus2=88660.2 length=0.0719328 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_692_b88660-1b0" bus1=x_88660.2 bus2=x_88660_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_692_b88660-1b1" bus1=x_88660.2 bus2=x_88660_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_692_b88660-1b2" bus1=x_88660.2 bus2=x_88660_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_692_b88660-1b3" bus1=x_88660.2 bus2=x_88660_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_692_b88660-1b4" bus1=x_88660.2 bus2=x_88660_5.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_693_b88665" bus1=88660.2 bus2=88665.2 length=0.0566928 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_693_b88665-1b0" bus1=x_88665.2 bus2=x_88665_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_693_b88665-1b1" bus1=x_88665.2 bus2=x_88665_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_693_b88665-1b2" bus1=x_88665.2 bus2=x_88665_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_695_b46387" bus1=46386.2 bus2=46387.2 length=0.0710184 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_695_b46387-1b0" bus1=x_46387.2 bus2=x_46387_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_695_b46387-1b1" bus1=x_46387.2 bus2=x_46387_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_696_b46388" bus1=46387.2 bus2=46388.2 length=0.0435864 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_696_b46388-1b0" bus1=x_46388.2 bus2=x_46388_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_696_b46388-1b1" bus1=x_46388.2 bus2=x_46388_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_696_b46388-1b2" bus1=x_46388.2 bus2=x_46388_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_696_b46388-1b3" bus1=x_46388.2 bus2=x_46388_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_697_b46390" bus1=46388.2 bus2=46390.2 length=0.0679704 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_697_b46390-1b0" bus1=x_46390.2 bus2=x_46390_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_697_b46390-1b1" bus1=x_46390.2 bus2=x_46390_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_697_b46390-1b2" bus1=x_46390.2 bus2=x_46390_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_697_b46390-1b3" bus1=x_46390.2 bus2=x_46390_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_155_abc46395" bus1=46394 bus2=46395 length=0.096012 geometry=3PH_HORIZ_LG_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.s_mdv201_da_8_155_abc46395-1c0" bus1=x_46395.3 bus2=x_46395_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_801_abc58430" bus1=46395 bus2=58430 length=0.108204 geometry=3PH_HORIZ_LG_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.mdv201_da_8_157_abc58429" bus1=58430 bus2=58429 length=0.0795528 geometry=3PH_VERT_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.mdv201_da_8_784_abc58431" bus1=58429 bus2=58431 length=0.0688848 geometry=3PH_HORIZ_LG_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.mdv201_106259fuse" bus1=58431.3 bus2=106259.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_da_8_158_c58433" bus1=106259.3 bus2=58433.3 length=0.0143256 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_1023343fuse" bus1=58433.3 bus2=1023343.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_da_8_397_c1023342" bus1=1023343.3 bus2=1023342.3 length=0.0801624 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_da_8_398_c1017351" bus1=1023342.3 bus2=1017351.3 length=0.0749808 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_398_c1017351-1c0" bus1=x_1017351.3 bus2=x_1017351_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_744_c46398" bus1=58433.3 bus2=46398.3 length=0.04572 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_744_c46398-1c0" bus1=x_46398.3 bus2=x_46398_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_744_c46398-1c1" bus1=x_46398.3 bus2=x_46398_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_200_c46399" bus1=46398.3 bus2=46399.3 length=0.0326136 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_da_8_769_c46401" bus1=46399.3 bus2=46401.3 length=0.0414528 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_769_c46401-1c0" bus1=x_46401.3 bus2=x_46401_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_769_c46401-1c1" bus1=x_46401.3 bus2=x_46401_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_201_c46403" bus1=46401.3 bus2=46403.3 length=0.0371856 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_da_8_959_c74455" bus1=46403.3 bus2=74455.3 length=0.0374904 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_da_8_202_c74456" bus1=74455.3 bus2=74456.3 length=0.0402336 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_202_c74456-1c0" bus1=x_74456.3 bus2=x_74456_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_203_c46407" bus1=74456.3 bus2=46407.3 length=0.0780288 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_203_c46407-1c0" bus1=x_46407.3 bus2=x_46407_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_203_c46407-1c1" bus1=x_46407.3 bus2=x_46407_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_203_c46407-1c2" bus1=x_46407.3 bus2=x_46407_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_607_c46406" bus1=46407.3 bus2=46406.3 length=0.0460248 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_da_8_204_c46404" bus1=46406.3 bus2=46404.3 length=0.0362712 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_204_c46404-1c0" bus1=x_46404.3 bus2=x_46404_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_204_c46404-1c1" bus1=x_46404.3 bus2=x_46404_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_724_c46405" bus1=46404.3 bus2=46405.3 length=0.0557784 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_da_8_205_c58436" bus1=46405.3 bus2=58436.3 length=0.0445008 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_da_8_869_c58437" bus1=58436.3 bus2=58437.3 length=0.0530352 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_869_c58437-1c0" bus1=x_58437.3 bus2=x_58437_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_206_c58438" bus1=58437.3 bus2=58438.3 length=0.0722376 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_106261fuse" bus1=58438.3 bus2=106261.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_da_8_726_c39743" bus1=106261.3 bus2=39743.3 length=0.024384 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_da_8_727_c39744" bus1=39743.3 bus2=39744.3 length=0.062484 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_727_c39744-1c0" bus1=x_39744.3 bus2=x_39744_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_727_c39744-1c1" bus1=x_39744.3 bus2=x_39744_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_728_c39745" bus1=39744.3 bus2=39745.3 length=0.0710184 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_728_c39745-1c0" bus1=x_39745.3 bus2=x_39745_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_728_c39745-1c1" bus1=x_39745.3 bus2=x_39745_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_728_c39745-1c2" bus1=x_39745.3 bus2=x_39745_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_732_c74453" bus1=39745.3 bus2=74453.3 length=0.0588264 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_732_c74453-1c0" bus1=x_74453.3 bus2=x_74453_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_732_c74453-1c1" bus1=x_74453.3 bus2=x_74453_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_732_c74453-1c2" bus1=x_74453.3 bus2=x_74453_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_732_c74453-1c3" bus1=x_74453.3 bus2=x_74453_4.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_733_c74446" bus1=74453.3 bus2=74446.3 length=0.0283464 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_da_8_734_c74440" bus1=74446.3 bus2=74440.3 length=0.0359664 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_734_c74440-1c0" bus1=x_74440.3 bus2=x_74440_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_734_c74440-1c1" bus1=x_74440.3 bus2=x_74440_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_734_c74440-1c2" bus1=x_74440.3 bus2=x_74440_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_735_c74437" bus1=74440.3 bus2=74437.3 length=0.0637032 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_735_c74437-1c0" bus1=x_74437.3 bus2=x_74437_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_735_c74437-1c1" bus1=x_74437.3 bus2=x_74437_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_735_c74437-1c2" bus1=x_74437.3 bus2=x_74437_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_735_c74437-1c3" bus1=x_74437.3 bus2=x_74437_4.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_736_c74436" bus1=74437.3 bus2=74436.3 length=0.0484632 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_736_c74436-1c0" bus1=x_74436.3 bus2=x_74436_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_736_c74436-1c1" bus1=x_74436.3 bus2=x_74436_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_736_c74436-1c2" bus1=x_74436.3 bus2=x_74436_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_729_c74452" bus1=39745.3 bus2=74452.3 length=0.050292 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_729_c74452-1c0" bus1=x_74452.3 bus2=x_74452_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_729_c74452-1c1" bus1=x_74452.3 bus2=x_74452_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_730_c74449" bus1=74452.3 bus2=74449.3 length=0.0277368 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_730_c74449-1c0" bus1=x_74449.3 bus2=x_74449_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_730_c74449-1c1" bus1=x_74449.3 bus2=x_74449_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_730_c74449-1c2" bus1=x_74449.3 bus2=x_74449_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_731_c74450" bus1=74449.3 bus2=74450.3 length=0.047244 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_731_c74450-1c0" bus1=x_74450.3 bus2=x_74450_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_731_c74450-1c1" bus1=x_74450.3 bus2=x_74450_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_731_c74450-1c2" bus1=x_74450.3 bus2=x_74450_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_7_166_c58439" bus1=58438.3 bus2=58439.3 length=0.0798576 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_da_7_167_c39741" bus1=58439.3 bus2=39741.3 length=0.0935736 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_da_7_205_c39749" bus1=39741.3 bus2=39749.3 length=0.0917448 geometry=1PH-NONENONECU_#6_1STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_da_7_205_c39749-1c0" bus1=x_39749.3 bus2=x_39749_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_7_169_c39742" bus1=39741.3 bus2=39742.3 length=0.0704088 geometry=1PH-NONENONEACSR_1/0_6/1ACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=271 emergamps=325 units=km enabled=true phases=1
New "Line.s_mdv201_da_7_169_c39742-1c0" bus1=x_39742.3 bus2=x_39742_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_971_c46408" bus1=46406.3 bus2=46408.3 length=0.0085344 geometry=1PH-NONENONEACSR_1/0_6/1ACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=271 emergamps=325 units=km enabled=true phases=1
New "Line.mdv201_da_8_972_c74454" bus1=46408.3 bus2=74454.3 length=0.0762 geometry=1PH-NONENONEACSR_1/0_6/1ACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=271 emergamps=325 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_972_c74454-1c0" bus1=x_74454.3 bus2=x_74454_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_104582fuse" bus1=46399.3 bus2=104582.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_da_8_808_c46400" bus1=104582.3 bus2=46400.3 length=0.0124968 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.mdv201_da_8_809_c46402" bus1=46400.3 bus2=46402.3 length=0.067056 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.mdv201_da_8_810_c58435" bus1=46402.3 bus2=58435.3 length=0.0469392 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_810_c58435-1c0" bus1=x_58435.3 bus2=x_58435_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_159_abc58426" bus1=58431 bus2=58426 length=0.0725424 geometry=3PH_VERT_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.s_mdv201_da_8_159_abc58426-1c0" bus1=x_58426.3 bus2=x_58426_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_159_abc58426-1c1" bus1=x_58426.3 bus2=x_58426_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_159_abc58426-1c2" bus1=x_58426.3 bus2=x_58426_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_804_abc88656" bus1=58426 bus2=88656 length=0.0536448 geometry=3PH_HORIZ_LG_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.s_mdv201_da_8_804_abc88656-1c0" bus1=x_88656.3 bus2=x_88656_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_804_abc88656-1c1" bus1=x_88656.3 bus2=x_88656_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_254_abc58420" bus1=88656 bus2=58420 length=0.0454152 geometry=3PH_HORIZ_LG_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.mdv201_106257fuse" bus1=58420.2 bus2=106257.2 length=0.001524 geometry=1PH-NONEBUSBARNONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_da_8_461_b58421" bus1=106257.2 bus2=58421.2 length=0.0886968 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_461_b58421-1b0" bus1=x_58421.2 bus2=x_58421_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_783_abc58417" bus1=58420 bus2=58417 length=0.086868 geometry=3PH_HORIZ_LG_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.mdv201_da_8_781_abc58415" bus1=58417 bus2=58415 length=0.064008 geometry=3PH_HORIZ_LG_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.s_mdv201_da_8_781_abc58415-1c0" bus1=x_58415.3 bus2=x_58415_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_256_abc88675" bus1=58415 bus2=88675 length=0.070104 geometry=3PH_HORIZ_LG_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.mdv201_da_8_903_abc58411" bus1=88675 bus2=58411 length=0.048768 geometry=3PH_HORIZ_LG_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.mdv201_106254fuse" bus1=58411.1 bus2=106254.1 length=0.001524 geometry=1PH-BUSBARNONENONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_da_8_904_a58412" bus1=106254.1 bus2=58412.1 length=0.070104 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_da_8_905_a58413" bus1=58412.1 bus2=58413.1 length=0.071628 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_905_a58413-1a0" bus1=x_58413.1 bus2=x_58413_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_257_abc88677" bus1=58411 bus2=88677 length=0.059436 geometry=3PH_VERT_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.mdv201_da_8_258_abc67896" bus1=88677 bus2=67896 length=0.1030224 geometry=3PH_VERT_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.mdv201_da_8_719_abc67893" bus1=67896 bus2=67893 length=0.070104 geometry=3PH_HORIZ_LG_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.s_mdv201_da_8_719_abc67893-1c0" bus1=x_67893.3 bus2=x_67893_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_936_abc67891" bus1=67893 bus2=67891 length=0.073152 geometry=3PH_HORIZ_LG_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.mdv201_da_8_935_abc107782" bus1=67891 bus2=107782 length=0.064008 geometry=3PH_HORIZ_LG_1C-AL_336_19STRAL_336_19STRAL_336_19STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=453 emergamps=544 units=km enabled=true phases=3
New "Line.mdv201_1023344fuse" bus1=67896.1 bus2=1023344.1 length=0.001524 geometry=1PH-BUSBARNONENONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_da_8_259_a1023345" bus1=1023344.1 bus2=1023345.1 length=0.0786384 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_259_a1023345-1a0" bus1=x_1023345.1 bus2=x_1023345_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1144235fuse" bus1=58415.1 bus2=1144235.1 length=0.001524 geometry=1PH-BUSBARNONENONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_da_8_780_a1144234" bus1=1144235.1 bus2=1144234.1 length=0.1161288 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_780_a1144234-1a0" bus1=x_1144234.1 bus2=x_1144234_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_da_8_779_a58418" bus1=1144234.1 bus2=58418.1 length=0.1130808 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_da_8_778_a58422" bus1=58418.1 bus2=58422.1 length=0.0774192 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_da_7_490_a58425" bus1=58422.1 bus2=58425.1 length=0.1088136 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_7_490_a58425-1a0" bus1=x_58425.1 bus2=x_58425_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1023340fuse" bus1=58426.2 bus2=1023340.2 length=0.001524 geometry=1PH-NONEBUSBARNONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_da_8_281_b1023341" bus1=1023340.2 bus2=1023341.2 length=0.071628 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_281_b1023341-1b0" bus1=x_1023341.2 bus2=x_1023341_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_281_b1023341-1b1" bus1=x_1023341.2 bus2=x_1023341_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_111079fuse" bus1=58430.2 bus2=111079.2 length=0.001524 geometry=1PH-NONEBUSBARNONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_da_8_795_b88661" bus1=111079.2 bus2=88661.2 length=0.0307848 geometry=1PH-NONEAL_#2_7STRNONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_795_b88661-1b0" bus1=x_88661.2 bus2=x_88661_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_795_b88661-1b1" bus1=x_88661.2 bus2=x_88661_2.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_795_b88661-1b2" bus1=x_88661.2 bus2=x_88661_3.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_da_8_795_b88661-1b3" bus1=x_88661.2 bus2=x_88661_4.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_99417fuse" bus1=6578.1 bus2=99417.1 length=0.001524 geometry=1PH-BUSBARNONENONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_912_a6579" bus1=99417.1 bus2=6579.1 length=0.0292608 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_hn_2_913_a15010" bus1=6579.1 bus2=15010.1 length=0.0740664 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_913_a15010-1a0" bus1=x_15010.1 bus2=x_15010_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_913_a15010-1a1" bus1=x_15010.1 bus2=x_15010_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1144240fuse" bus1=39764.1 bus2=1144240.1 length=0.001524 geometry=1PH-BUSBARNONENONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.s_mdv201_1144240fuse-1a0" bus1=x_1144240.1 bus2=x_1144240_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_079_a1144241" bus1=1144240.1 bus2=1144241.1 length=0.0216408 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.mdv201_da_8_053_a63763" bus1=1144241.1 bus2=63763.1 length=0.0862584 geometry=1PH-CU_#6_1STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=125 emergamps=150 units=km enabled=true phases=1
New "Line.s_mdv201_da_8_053_a63763-1a0" bus1=x_63763.1 bus2=x_63763_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_359_abc93587" bus1=39763 bus2=93587 length=0.0301752 geometry=3PH_HORIZ_LG_1C-AL_4/0_7STRAL_4/0_7STRAL_4/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=338 emergamps=406 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_359_abc93587-1c0" bus1=x_93587.3 bus2=x_93587_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_183_abc62261" bus1=93587 bus2=62261 length=0.0536448 geometry=3PH_HORIZ_LG_1C-AL_1/0_7STRAL_1/0_7STRAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=3
New "Line.s_mdv201_hn_2_183_abc62261-1a0" bus1=x_62261.1 bus2=x_62261_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_183_abc62261-1a1" bus1=x_62261.1 bus2=x_62261_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_358_abc1010730" bus1=62261 bus2=1010730 length=0.0710184 geometry=3PH_HORIZ_LG_1C-AL_1/0_7STRAL_1/0_7STRAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=3
New "Line.mdv202_osw_1010730" bus1=62257 bus2=1010730 length=0.001524 geometry=3PH_HORIZ_LG_1C-BUSBARBUSBARBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=3
New "Line.mdv202_hn_2_358_abc62257" bus1=62253 bus2=62257 length=0.0618744 geometry=3PH_HORIZ_LG_1C-AL_1/0_7STRAL_1/0_7STRAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=3
New "Line.mdv201_106885fuse" bus1=62242.2 bus2=106885.2 length=0.001524 geometry=1PH-NONEBUSBARNONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2p017_b1160488" bus1=106885.2 bus2=1160488.2 length=0.0893064 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.hn_2p017_sw" bus1=1160488.2 bus2=mdv201_62249elb_int.2 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_62249elb" bus1=mdv201_62249elb_int.2 bus2=62249.2 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.s_mdv201_62249elb-1b0" bus1=x_62249.2 bus2=x_62249_1.2 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_657_c62231" bus1=44586.3 bus2=62231.3 length=0.0179832 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.mdv201_106883fuse" bus1=62231.3 bus2=106883.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_658_c62236" bus1=106883.3 bus2=62236.3 length=0.0573024 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_658_c62236-1c0" bus1=x_62236.3 bus2=x_62236_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_658_c62236-1c1" bus1=x_62236.3 bus2=x_62236_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_658_c62236-1c2" bus1=x_62236.3 bus2=x_62236_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_659_c62237" bus1=62236.3 bus2=62237.3 length=0.0591312 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.mdv201_hn_2_663_c62247" bus1=62237.3 bus2=62247.3 length=0.0414528 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_663_c62247-1c0" bus1=x_62247.3 bus2=x_62247_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_664_c62252" bus1=62247.3 bus2=62252.3 length=0.0600456 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.mdv201_hn_2_669_c89789" bus1=62252.3 bus2=89789.3 length=0.0381 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_669_c89789-1c0" bus1=x_89789.3 bus2=x_89789_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_670_c89784" bus1=89789.3 bus2=89784.3 length=0.0451104 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_670_c89784-1c0" bus1=x_89784.3 bus2=x_89784_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_670_c89784-1c1" bus1=x_89784.3 bus2=x_89784_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_671_c89781" bus1=89784.3 bus2=89781.3 length=0.0527304 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_671_c89781-1c0" bus1=x_89781.3 bus2=x_89781_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_671_c89781-1c1" bus1=x_89781.3 bus2=x_89781_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_672_c62308" bus1=89781.3 bus2=62308.3 length=0.0509016 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_672_c62308-1c0" bus1=x_62308.3 bus2=x_62308_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_672_c62308-1c1" bus1=x_62308.3 bus2=x_62308_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_672_c62308-1c2" bus1=x_62308.3 bus2=x_62308_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_672_c62308-1c3" bus1=x_62308.3 bus2=x_62308_4.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_672_c62308-1c4" bus1=x_62308.3 bus2=x_62308_5.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_673_c62309" bus1=62308.3 bus2=62309.3 length=0.0597408 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_673_c62309-1c0" bus1=x_62309.3 bus2=x_62309_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_674_c62310" bus1=89781.3 bus2=62310.3 length=0.0722376 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_674_c62310-1c0" bus1=x_62310.3 bus2=x_62310_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_674_c62310-1c1" bus1=x_62310.3 bus2=x_62310_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_674_c62310-1c2" bus1=x_62310.3 bus2=x_62310_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_675_c89783" bus1=62310.3 bus2=89783.3 length=0.0542544 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_675_c89783-1c0" bus1=x_89783.3 bus2=x_89783_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_675_c89783-1c1" bus1=x_89783.3 bus2=x_89783_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_675_c89783-1c2" bus1=x_89783.3 bus2=x_89783_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_942_c89791" bus1=89783.3 bus2=89791.3 length=0.0521208 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_942_c89791-1c0" bus1=x_89791.3 bus2=x_89791_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_942_c89791-1c1" bus1=x_89791.3 bus2=x_89791_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_942_c89791-1c2" bus1=x_89791.3 bus2=x_89791_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_943_c89813" bus1=89791.3 bus2=89813.3 length=0.0256032 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_hn_2_944_c44577" bus1=89813.3 bus2=44577.3 length=0.0475488 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_944_c44577-1c0" bus1=x_44577.3 bus2=x_44577_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_944_c44577-1c1" bus1=x_44577.3 bus2=x_44577_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_950_c8190" bus1=44577.3 bus2=8190.3 length=0.0448056 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_950_c8190-1c0" bus1=x_8190.3 bus2=x_8190_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_950_c8190-1c1" bus1=x_8190.3 bus2=x_8190_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_950_c8190-1c2" bus1=x_8190.3 bus2=x_8190_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_951_c8188" bus1=8190.3 bus2=8188.3 length=0.0316992 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.mdv201_hn_2_952_c8189" bus1=8188.3 bus2=8189.3 length=0.0323088 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_952_c8189-1c0" bus1=x_8189.3 bus2=x_8189_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_952_c8189-1c1" bus1=x_8189.3 bus2=x_8189_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_952_c8189-1c2" bus1=x_8189.3 bus2=x_8189_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_946_c8179" bus1=44577.3 bus2=8179.3 length=0.0566928 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_946_c8179-1c0" bus1=x_8179.3 bus2=x_8179_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_946_c8179-1c1" bus1=x_8179.3 bus2=x_8179_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_947_c8175" bus1=8179.3 bus2=8175.3 length=0.0557784 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_947_c8175-1c0" bus1=x_8175.3 bus2=x_8175_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_948_c8176" bus1=8175.3 bus2=8176.3 length=0.0466344 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.mdv201_hn_2_949_c8180" bus1=8176.3 bus2=8180.3 length=0.0210312 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_949_c8180-1c0" bus1=x_8180.3 bus2=x_8180_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_949_c8180-1c1" bus1=x_8180.3 bus2=x_8180_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_949_c8180-1c2" bus1=x_8180.3 bus2=x_8180_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_676_c62306" bus1=62310.3 bus2=62306.3 length=0.0755904 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_676_c62306-1c0" bus1=x_62306.3 bus2=x_62306_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_676_c62306-1c1" bus1=x_62306.3 bus2=x_62306_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_676_c62306-1c2" bus1=x_62306.3 bus2=x_62306_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_676_c62306-1c3" bus1=x_62306.3 bus2=x_62306_4.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_677_c62303" bus1=62306.3 bus2=62303.3 length=0.0597408 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_677_c62303-1c0" bus1=x_62303.3 bus2=x_62303_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_677_c62303-1c1" bus1=x_62303.3 bus2=x_62303_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_677_c62303-1c2" bus1=x_62303.3 bus2=x_62303_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_678_c62304" bus1=62303.3 bus2=62304.3 length=0.0600456 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_678_c62304-1c0" bus1=x_62304.3 bus2=x_62304_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_678_c62304-1c1" bus1=x_62304.3 bus2=x_62304_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_678_c62304-1c2" bus1=x_62304.3 bus2=x_62304_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_667_c89812" bus1=62252.3 bus2=89812.3 length=0.0390144 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_667_c89812-1c0" bus1=x_89812.3 bus2=x_89812_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_667_c89812-1c1" bus1=x_89812.3 bus2=x_89812_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_668_c44578" bus1=89812.3 bus2=44578.3 length=0.0524256 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.mdv201_hn_2_911_c44579" bus1=44578.3 bus2=44579.3 length=0.077724 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_911_c44579-1c0" bus1=x_44579.3 bus2=x_44579_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_665_c62311" bus1=62252.3 bus2=62311.3 length=0.0478536 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_665_c62311-1c0" bus1=x_62311.3 bus2=x_62311_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_665_c62311-1c1" bus1=x_62311.3 bus2=x_62311_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_665_c62311-1c2" bus1=x_62311.3 bus2=x_62311_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_665_c62311-1c3" bus1=x_62311.3 bus2=x_62311_4.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_666_c62312" bus1=62311.3 bus2=62312.3 length=0.06096 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_666_c62312-1c0" bus1=x_62312.3 bus2=x_62312_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_666_c62312-1c1" bus1=x_62312.3 bus2=x_62312_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_666_c62312-1c2" bus1=x_62312.3 bus2=x_62312_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_21095_c1148537" bus1=62237.3 bus2=1148537.3 length=0.0762 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_21095_c1148537-1c0" bus1=x_1148537.3 bus2=x_1148537_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_1149722fuse" bus1=1148537.3 bus2=1149722.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2p053_c1163437" bus1=1149722.3 bus2=1163437.3 length=0.0749808 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.hn_2p053_sw" bus1=1163437.3 bus2=mdv201_1163438elb_int.3 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_1163438elb" bus1=mdv201_1163438elb_int.3 bus2=1163438.3 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.mdv201_1163441elb-1_sw" bus1=1163438.3 bus2=mdv201_1163441elb_int.3 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_1163441elb" bus1=mdv201_1163441elb_int.3 bus2=1163441.3 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.mdv201_hn_2p054_c1163442" bus1=1163441.3 bus2=1163442.3 length=0.0728472 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.hn_2p054_sw" bus1=1163442.3 bus2=mdv201_1163443elb_int.3 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_1163443elb" bus1=mdv201_1163443elb_int.3 bus2=1163443.3 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.mdv201_hn_2_660_c62246" bus1=62237.3 bus2=62246.3 length=0.0432816 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_660_c62246-1c0" bus1=x_62246.3 bus2=x_62246_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_660_c62246-1c1" bus1=x_62246.3 bus2=x_62246_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_661_c62248" bus1=62246.3 bus2=62248.3 length=0.0478536 geometry=1PH-NONENONEAL_1/0_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=218 emergamps=262 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_661_c62248-1c0" bus1=x_62248.3 bus2=x_62248_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_661_c62248-1c1" bus1=x_62248.3 bus2=x_62248_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_104356fuse" bus1=8160.3 bus2=104356.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_216_c44581" bus1=104356.3 bus2=44581.3 length=0.0969264 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_216_c44581-1c0" bus1=x_44581.3 bus2=x_44581_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_216_c44581-1c1" bus1=x_44581.3 bus2=x_44581_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_216_c44581-1c2" bus1=x_44581.3 bus2=x_44581_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_287_c63712" bus1=44581.3 bus2=63712.3 length=0.0972312 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_hn_21015_c63716" bus1=63712.3 bus2=63716.3 length=0.0414528 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_hn_2_288_c63719" bus1=63716.3 bus2=63719.3 length=0.0496824 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_288_c63719-1c0" bus1=x_63719.3 bus2=x_63719_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_288_c63719-1c1" bus1=x_63719.3 bus2=x_63719_2.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_288_c63719-1c2" bus1=x_63719.3 bus2=x_63719_3.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_288_c63719-1c3" bus1=x_63719.3 bus2=x_63719_4.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_288_c63719-1c4" bus1=x_63719.3 bus2=x_63719_5.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_21016_c63717" bus1=63716.3 bus2=63717.3 length=0.0527304 geometry=1PH-NONENONEAL_#2_7STRACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_21016_c63717-1c0" bus1=x_63717.3 bus2=x_63717_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_21093_c1012641" bus1=63716.3 bus2=1012641.3 length=0.0146304 geometry=1PH-NONENONEACSR_1/0_6/1ACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=271 emergamps=325 units=km enabled=true phases=1
New "Line.mdv201_1012643fuse" bus1=1012641.3 bus2=1012643.3 length=0.001524 geometry=1PH-NONENONEBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2p027_c1160453" bus1=1012643.3 bus2=1160453.3 length=0.0993648 linecode=UG_1/0AL Seasons=1 Ratings=[400,] normamps=150 emergamps=150 units=km enabled=true phases=1
New "Line.hn_2p027_sw" bus1=1160453.3 bus2=mdv201_1012644elb_int.3 length=0.001 Switch=True units=km enabled=true phases=1
New "Line.mdv201_1012644elb" bus1=mdv201_1012644elb_int.3 bus2=1012644.3 length=0.001524 linecode=BUSBAR Seasons=1 Ratings=[400,] normamps=2000 emergamps=2000 units=km enabled=true phases=1
New "Line.s_mdv201_1012644elb-1c0" bus1=x_1012644.3 bus2=x_1012644_1.3 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_963_a14858" bus1=14857.1 bus2=14858.1 length=0.019812 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_14869fuse" bus1=14858.1 bus2=14869.1 length=0.001524 geometry=1PH-BUSBARNONENONEBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=1
New "Line.mdv201_hn_2_964_a14870" bus1=14869.1 bus2=14870.1 length=0.0804672 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_964_a14870-1a0" bus1=x_14870.1 bus2=x_14870_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_964_a14870-1a1" bus1=x_14870.1 bus2=x_14870_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_964_a14870-1a2" bus1=x_14870.1 bus2=x_14870_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_964_a14870-1a3" bus1=x_14870.1 bus2=x_14870_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_965_a63726" bus1=14870.1 bus2=63726.1 length=0.0688848 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.mdv201_hn_2_966_a63718" bus1=63726.1 bus2=63718.1 length=0.064008 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_966_a63718-1a0" bus1=x_63718.1 bus2=x_63718_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_966_a63718-1a1" bus1=x_63718.1 bus2=x_63718_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_966_a63718-1a2" bus1=x_63718.1 bus2=x_63718_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_966_a63718-1a3" bus1=x_63718.1 bus2=x_63718_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_967_a63715" bus1=63718.1 bus2=63715.1 length=0.0560832 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_967_a63715-1a0" bus1=x_63715.1 bus2=x_63715_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_967_a63715-1a1" bus1=x_63715.1 bus2=x_63715_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_967_a63715-1a2" bus1=x_63715.1 bus2=x_63715_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_968_a63713" bus1=63715.1 bus2=63713.1 length=0.0551688 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_968_a63713-1a0" bus1=x_63713.1 bus2=x_63713_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_968_a63713-1a1" bus1=x_63713.1 bus2=x_63713_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_968_a63713-1a2" bus1=x_63713.1 bus2=x_63713_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_968_a63713-1a3" bus1=x_63713.1 bus2=x_63713_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_969_a63709" bus1=63713.1 bus2=63709.1 length=0.0536448 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_969_a63709-1a0" bus1=x_63709.1 bus2=x_63709_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_969_a63709-1a1" bus1=x_63709.1 bus2=x_63709_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv201_hn_2_970_a63710" bus1=63709.1 bus2=63710.1 length=0.04572 geometry=1PH-AL_#2_7STRNONENONEACSR_1/0_6/1 Seasons=1 Ratings=[0,] normamps=163 emergamps=196 units=km enabled=true phases=1
New "Line.s_mdv201_hn_2_970_a63710-1a0" bus1=x_63710.1 bus2=x_63710_1.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_970_a63710-1a1" bus1=x_63710.1 bus2=x_63710_2.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_970_a63710-1a2" bus1=x_63710.1 bus2=x_63710_3.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.s_mdv201_hn_2_970_a63710-1a3" bus1=x_63710.1 bus2=x_63710_4.1 linecode=defaultSecondary Seasons=1 Ratings=[400,] normamps=400 emergamps=600 phases=1 length=100 units=ft
New "Line.mdv202_osw_796" bus1=mdv202_osw_796_int bus2=796 length=0.001524 geometry=3PH_HORIZ_LG_1C-BUSBARBUSBARBUSBARBUSBAR Seasons=1 Ratings=[0,] normamps=2000 emergamps=2400 units=km enabled=true phases=3
